
OS:Version,
  {4dba7c50-f953-4fb2-ab51-66e9ce6fb82b}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:Site,
  {9799a934-8eb2-4923-bde4-7de3bc5583af}, !- Handle
  Stewart Field,                          !- Name
  41.5,                                   !- Latitude {deg}
  -74.1,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  177,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {e249c525-d267-4df4-bd57-74346162e1ee}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {02773430-98b6-496f-b328-75aef3db4921}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {d116d1ba-cd27-41c3-af60-9d4e9e496632}, !- Handle
  PrimarySchool DOE Ref Pre-1980 5A,      !- Name
  ,                                       !- Building Sector Type
  -9.80220723589421,                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  {4ea43dab-14c4-4cbe-885f-7a073e85c7f9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool;                          !- Standards Building Type

OS:Facility,
  {15d01a01-49ba-4070-b1ff-40763ebff9d8}; !- Handle

OS:SimulationControl,
  {5fab07cf-1691-4374-b905-50b80a59bb43}; !- Handle

OS:Sizing:Parameters,
  {e9cf5a10-66d6-4914-9f22-519005939e02}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {81b32de6-9d61-49e3-a4f4-252c465c4d90}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {cbc43363-fa45-4ea5-9c3f-8b819dd46abe}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4c89dfb2-94b2-475b-8f8b-64bc0748c3c3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {289e846f-61e7-444b-a814-87dae35c4830}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f522304a-5b69-41de-9ba0-b0678f185422}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {a2418d9a-2b93-4296-836c-d958e643caae}, !- Handle
  Stewart Field Ann Htg 99.6% Condns DB,  !- Name
  -15.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -15.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b0c0b945-2668-4422-bf3b-8151eb893e69}, !- Handle
  Stewart Field Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -13.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {59d954dd-6074-4e4b-a4d5-dea87229d21b}, !- Handle
  Stewart Field Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3eda9121-e5a0-4a0d-9cc0-9670d926f0ef}, !- Handle
  Stewart Field Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.96;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {09b7f99a-5ca6-4013-84a1-d23daf2c0fdc}, !- Handle
  Stewart Field Ann Clg .4% Condns WB=>MDB, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.96;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cca435f1-1368-48a7-9c45-ec176e5e7d10}, !- Handle
  Stewart Field Ann Clg .4% Condns DP=>MDB, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.96;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {88afa157-040a-444f-a9ef-a00260c2c9d1}, !- Handle
  Stewart Field Ann Clg .4% Condns Enth=>MDB, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.96;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Rendering:Color,
  {3be4bc58-6a90-4023-b0dd-9c9c3a1ddf67}, !- Handle
  Rendering Color 1,                      !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {ca218529-1e1c-4756-91cc-14ffa09a3881}, !- Handle
  Story 2,                                !- Name
  2.4384,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce595b8e-708d-477f-b55f-c38e7997f380}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ce595b8e-708d-477f-b55f-c38e7997f380}, !- Handle
  Rendering Color 2,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Handle
  Space 1 - 1,                            !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e26b35ab-f423-4ce7-a7bf-e467fe12343d}, !- Building Story Name
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {fd3b456a-b940-4bed-89e8-cb9cfb3ac0b3}, !- Handle
  Rendering Color 3,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {e26b35ab-f423-4ce7-a7bf-e467fe12343d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {43ef4312-7eed-4540-ba57-a7787d859fb9}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {43ef4312-7eed-4540-ba57-a7787d859fb9}, !- Handle
  Rendering Color 4,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Handle
  Space 1 - 2,                            !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e26b35ab-f423-4ce7-a7bf-e467fe12343d}, !- Building Story Name
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {70ea4299-595b-44d7-8120-45f78525645f}, !- Handle
  Rendering Color 5,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {29b06280-3736-4643-8289-9ae918cd2e4c}, !- Handle
  Rendering Color 6,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {3c99a3be-9231-4af3-95d2-bd70b9643620}, !- Handle
  Rendering Color 7,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {493b3ec7-dbd3-4f5b-8f23-ce1213a17585}, !- Handle
  Rendering Color 8,                      !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Handle
  Space 2 - 1,                            !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ca218529-1e1c-4756-91cc-14ffa09a3881}, !- Building Story Name
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {6ad0ae8e-fadc-4ff4-a3b1-ea25015fe375}, !- Handle
  Rendering Color 9,                      !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Handle
  Space 2 - 2,                            !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ca218529-1e1c-4756-91cc-14ffa09a3881}, !- Building Story Name
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {d8a49aba-0847-4539-acd3-eaabe7547ffe}, !- Handle
  Rendering Color 10,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Handle
  Space 3 - 1,                            !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {817b752d-d71e-4603-aea3-cfc76de1407d}, !- Building Story Name
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {c9410fd4-99c4-464e-ba7b-7939167b90c4}, !- Handle
  Rendering Color 11,                     !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {817b752d-d71e-4603-aea3-cfc76de1407d}, !- Handle
  Story 3,                                !- Name
  4.8768,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b9a5b583-b354-4953-8a2e-cbfb9c0595e9}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {b9a5b583-b354-4953-8a2e-cbfb9c0595e9}, !- Handle
  Rendering Color 12,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {ecbd46d6-3a7e-4f03-86c4-8b3944dd7a9e}, !- Handle
  Rendering Color 13,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {e36bd817-2e7c-495b-af57-57e9efab1dad}, !- Handle
  Rendering Color 14,                     !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {2785bfdc-99e3-4286-827f-2225377a3967}, !- Handle
  PrimarySchool Cafeteria - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1b107874-f636-45ea-8f4f-56fab0cde890}, !- Default Schedule Set Name
  {74d59004-23d5-4fba-a543-8c7de24b6158}, !- Group Rendering Name
  {26f6f340-8e34-4408-a2f2-56e939bb0caa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:People:Definition,
  {8af01bf0-76c8-4440-ba8b-241f3a9edd3f}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d40488c-14f9-480b-9f22-ee39157b2fff}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {8af01bf0-76c8-4440-ba8b-241f3a9edd3f}, !- People Definition Name
  {2785bfdc-99e3-4286-827f-2225377a3967}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Handle
  Clothing Schedule,                      !- Name
  {6c470a2f-6726-44df-945d-9845ccf3298a}, !- Schedule Type Limits Name
  {6db5edfb-9f80-4c69-be64-8faa52084d05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6db5edfb-9f80-4c69-be64-8faa52084d05}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6c470a2f-6726-44df-945d-9845ccf3298a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8784e64f-bc0a-4c71-82da-79c8cf9d15ea}, !- Handle
  Schedule Rule 1,                        !- Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73a8cbf2-2dac-4beb-b9d0-ca301b97156f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73a8cbf2-2dac-4beb-b9d0-ca301b97156f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6c470a2f-6726-44df-945d-9845ccf3298a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6c470a2f-6726-44df-945d-9845ccf3298a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7c0ed9b6-0b63-4b9d-9ba7-e324fb144009}, !- Schedule Type Limits Name
  {4af824f5-0d63-43cf-832c-93b6afefe17f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af824f5-0d63-43cf-832c-93b6afefe17f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7c0ed9b6-0b63-4b9d-9ba7-e324fb144009}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7c0ed9b6-0b63-4b9d-9ba7-e324fb144009}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Handle
  Work Efficiency Schedule,               !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {73c62350-6711-4309-830b-51ecf2601aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73c62350-6711-4309-830b-51ecf2601aac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c6489baf-c623-4e6e-9601-a00698709bd7}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {da20f51d-b624-4c59-b87f-76860aef234e}, !- Handle
  PrimarySchool Cafeteria Lights,         !- Name
  {c6489baf-c623-4e6e-9601-a00698709bd7}, !- Lights Definition Name
  {2785bfdc-99e3-4286-827f-2225377a3967}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1276847e-08ee-4d2d-9432-ba98eaf3c66d}, !- Handle
  {c6489baf-c623-4e6e-9601-a00698709bd7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {99e5ca4e-aaf6-45d8-a4f5-44412ad5a784}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.4028285834349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {50ba0604-d50a-4144-bab0-325235cc5972}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {99e5ca4e-aaf6-45d8-a4f5-44412ad5a784}, !- Electric Equipment Definition Name
  {2785bfdc-99e3-4286-827f-2225377a3967}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26f6f340-8e34-4408-a2f2-56e939bb0caa}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a865b07-5b11-42ab-843b-bb75db8b0382}, !- Handle
  PrimarySchool Cafeteria Infiltration,   !- Name
  {2785bfdc-99e3-4286-827f-2225377a3967}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1b107874-f636-45ea-8f4f-56fab0cde890}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Handle
  PrimarySchool Cafeteria Occ,            !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {f2e70ef0-7764-4813-9812-3b200de39e6d}, !- Default Day Schedule Name
  {13350815-29d3-411c-9964-d0e6f9eddea5}, !- Summer Design Day Schedule Name
  {e74d3435-f1f1-4d11-a513-84edf83eb432}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2e70ef0-7764-4813-9812-3b200de39e6d}, !- Handle
  PrimarySchool Cafeteria Occ Default,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {226d8c36-e565-4b57-aa12-5291c88d8127}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13350815-29d3-411c-9964-d0e6f9eddea5}, !- Handle
  PrimarySchool Cafeteria Occ Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {d7a41491-a08d-43a8-93f2-eb6a3fc7af0f}, !- Handle
  Schedule Rule 2,                        !- Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0dbdb765-daa9-46a4-8c2e-da9746c83474}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0dbdb765-daa9-46a4-8c2e-da9746c83474}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {baea6f1c-0465-4612-85ce-ee91fa62be4c}, !- Handle
  Schedule Rule 3,                        !- Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a726c913-882d-4aea-bb29-5cbfbc2e74c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a726c913-882d-4aea-bb29-5cbfbc2e74c3}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6f1b9fe7-8fe4-4970-83b0-7b1792d1b5ad}, !- Handle
  Schedule Rule 4,                        !- Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7eac1d3-2e40-4a9e-b943-83f75cb25544}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7eac1d3-2e40-4a9e-b943-83f75cb25544}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b8f8ea6-08a8-4557-9c2b-cfef8cabdf0f}, !- Handle
  Schedule Rule 5,                        !- Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26f4a404-ca2d-4b14-8863-c9845d0df34d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {26f4a404-ca2d-4b14-8863-c9845d0df34d}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ed3a002-1042-44dc-b712-4db0877c9257}, !- Handle
  Schedule Rule 6,                        !- Name
  {fdc47992-9682-4e40-89ee-37f7125812a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18f2446e-249a-4f49-bdec-d6ff23ec51a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18f2446e-249a-4f49-bdec-d6ff23ec51a4}, !- Handle
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d34cbc3f-a1e2-421d-9eac-e8bfe90308be}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e74d3435-f1f1-4d11-a513-84edf83eb432}, !- Handle
  PrimarySchool Cafeteria Occ Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- Handle
  PrimarySchool Activity,                 !- Name
  {bc61cf46-cf75-4191-80b4-cd2b85486e36}, !- Schedule Type Limits Name
  {500d895f-127b-458e-a217-940ddcfd9ad7}, !- Default Day Schedule Name
  {34b31bcf-d287-45b7-bf09-ca86d8faf3fb}, !- Summer Design Day Schedule Name
  {6f3ccba6-1672-4727-a716-452f92dbd509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {500d895f-127b-458e-a217-940ddcfd9ad7}, !- Handle
  PrimarySchool Activity Default,         !- Name
  {bc61cf46-cf75-4191-80b4-cd2b85486e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d4e8584a-7c1e-4d7f-8c85-9d5679f3798b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f3ccba6-1672-4727-a716-452f92dbd509}, !- Handle
  PrimarySchool Activity Winter Design Day, !- Name
  {bc61cf46-cf75-4191-80b4-cd2b85486e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd70dc59-e084-4d3f-9a3a-560b23e42bbc}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34b31bcf-d287-45b7-bf09-ca86d8faf3fb}, !- Handle
  PrimarySchool Activity Summer Design Day, !- Name
  {bc61cf46-cf75-4191-80b4-cd2b85486e36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bc61cf46-cf75-4191-80b4-cd2b85486e36}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Handle
  PrimarySchool Bldg Light,               !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {02ea92a0-80e1-498e-914e-7ff702234611}, !- Default Day Schedule Name
  {86cdae90-a734-4186-a5ab-b3dbb92c7781}, !- Summer Design Day Schedule Name
  {e41dd494-68b3-4e4a-b50f-acb7ec4ec08f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02ea92a0-80e1-498e-914e-7ff702234611}, !- Handle
  PrimarySchool Bldg Light Default,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {52aab0bd-4fe3-48e8-b590-4c141973413e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86cdae90-a734-4186-a5ab-b3dbb92c7781}, !- Handle
  PrimarySchool Bldg Light Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {8b58fa02-51e8-4803-a3e5-559c85b1cf53}, !- Handle
  Schedule Rule 7,                        !- Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {97e75fe3-1a86-49d6-9168-009d7f38995b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {97e75fe3-1a86-49d6-9168-009d7f38995b}, !- Handle
  PrimarySchool Bldg Light Wkdy Day,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {9e979fdf-3e61-45fd-9277-9f868bc40d8c}, !- Handle
  Schedule Rule 8,                        !- Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8b2c20d2-6eeb-47ee-815a-cbc239c97d09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2c20d2-6eeb-47ee-815a-cbc239c97d09}, !- Handle
  PrimarySchool Bldg Light Wkdy Day 1,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {01bc1b39-a79a-444c-abe7-0306f3eae2f8}, !- Handle
  Schedule Rule 9,                        !- Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {698ff6f0-fb77-4510-bfb2-17c002393f50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {698ff6f0-fb77-4510-bfb2-17c002393f50}, !- Handle
  PrimarySchool Bldg Light Wknd Day,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5247d097-1fa6-4a03-86b9-8fe96ccd3bd2}, !- Handle
  Schedule Rule 10,                       !- Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc79c9fd-5406-4bbc-8902-193218da2851}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dc79c9fd-5406-4bbc-8902-193218da2851}, !- Handle
  PrimarySchool Bldg Light Wknd Day 1,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {390a8615-0fd6-4235-af03-a5044b1ae837}, !- Handle
  Schedule Rule 11,                       !- Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f69f4498-5085-4d5e-9446-e78f38ff17d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f69f4498-5085-4d5e-9446-e78f38ff17d4}, !- Handle
  PrimarySchool Bldg Light Wknd Day 2,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7d59f585-9278-44d5-b310-53abfa76d1f9}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e41dd494-68b3-4e4a-b50f-acb7ec4ec08f}, !- Handle
  PrimarySchool Bldg Light Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Handle
  PrimarySchool Bldg Equip,               !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {c1a29d3e-d7c6-445d-b8cd-9d9fbaee4f30}, !- Default Day Schedule Name
  {73206a86-4fe9-467e-adc2-5ab2ac7b9858}, !- Summer Design Day Schedule Name
  {f24c70f0-d309-4c39-930b-48e53b6d350d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1a29d3e-d7c6-445d-b8cd-9d9fbaee4f30}, !- Handle
  PrimarySchool Bldg Equip Default,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {608cba33-62b6-4654-8846-311b165d2610}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73206a86-4fe9-467e-adc2-5ab2ac7b9858}, !- Handle
  PrimarySchool Bldg Equip Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e1c6e6c6-5aa3-4910-b947-fe3f5fc21bd0}, !- Handle
  Schedule Rule 12,                       !- Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f46e1534-6c4a-4d8a-ba7a-8afa3f30da26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f46e1534-6c4a-4d8a-ba7a-8afa3f30da26}, !- Handle
  PrimarySchool Bldg Equip Wkdy Day,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f0c45dd5-016e-4cb7-a4a6-774feca3282d}, !- Handle
  Schedule Rule 13,                       !- Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c66e128-0b7a-4929-afe4-11a287744e1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c66e128-0b7a-4929-afe4-11a287744e1f}, !- Handle
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f70fba8a-328e-4128-be85-f53f53449787}, !- Handle
  Schedule Rule 14,                       !- Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7384927a-dad0-4c4b-9c1f-d877280365b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7384927a-dad0-4c4b-9c1f-d877280365b7}, !- Handle
  PrimarySchool Bldg Equip Wknd Day,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3b20d891-2037-482e-b5a5-0c6f6ac0bcc9}, !- Handle
  Schedule Rule 15,                       !- Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {777af605-691f-40e9-82ba-e1c8c9e260eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {777af605-691f-40e9-82ba-e1c8c9e260eb}, !- Handle
  PrimarySchool Bldg Equip Wknd Day 1,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {34f1353e-61cd-482d-aea8-3e6387e389ed}, !- Handle
  Schedule Rule 16,                       !- Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cba10159-1797-428a-9c6a-feece4ed736f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cba10159-1797-428a-9c6a-feece4ed736f}, !- Handle
  PrimarySchool Bldg Equip Wknd Day 2,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b96e80e9-2970-4dfd-9d48-aac38c1393ed}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f24c70f0-d309-4c39-930b-48e53b6d350d}, !- Handle
  PrimarySchool Bldg Equip Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Handle
  PrimarySchool Infil,                    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {ca4ec815-fc0b-4211-a42e-771c59ff7126}, !- Default Day Schedule Name
  {d5721c88-3a23-4618-8f20-00bf950eea9e}, !- Summer Design Day Schedule Name
  {43a9e207-f4c1-464e-ad1f-491a80e12824}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca4ec815-fc0b-4211-a42e-771c59ff7126}, !- Handle
  PrimarySchool Infil Default,            !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0b82f306-f7a3-40a8-b411-c012adb925c8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43a9e207-f4c1-464e-ad1f-491a80e12824}, !- Handle
  PrimarySchool Infil Winter Design Day,  !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {712ee2c5-5bcf-4fe2-9517-37a025ecd1cd}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5721c88-3a23-4618-8f20-00bf950eea9e}, !- Handle
  PrimarySchool Infil Summer Design Day,  !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3cc138e2-1d81-4d28-8352-8cce54117aec}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Handle
  PrimarySchool HtgSetp,                  !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {8d517260-34a1-4a3e-a841-4fd57fe2723e}, !- Default Day Schedule Name
  {a987b45c-a017-4229-81d4-2b7a9b07185f}, !- Summer Design Day Schedule Name
  {248fc8bf-f07e-477a-a0b5-f5a5d182fa0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d517260-34a1-4a3e-a841-4fd57fe2723e}, !- Handle
  PrimarySchool HtgSetp Default,          !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0ef31a32-ea16-43d4-8e93-b4eea7203d3d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a987b45c-a017-4229-81d4-2b7a9b07185f}, !- Handle
  PrimarySchool HtgSetp Summer Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {844d607d-bba9-445c-9d97-0d8a8d8c92c2}, !- Handle
  Schedule Rule 17,                       !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cff45d76-896e-426a-a456-863237c2b779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cff45d76-896e-426a-a456-863237c2b779}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {69d10931-1185-4355-8fb7-53558290f10b}, !- Handle
  Schedule Rule 18,                       !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b85ab42a-b523-4cb7-9bd5-cee35c9a232e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b85ab42a-b523-4cb7-9bd5-cee35c9a232e}, !- Handle
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {69b92704-ae7c-4d51-a0cd-0604de5b17aa}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {248fc8bf-f07e-477a-a0b5-f5a5d182fa0f}, !- Handle
  PrimarySchool HtgSetp Winter Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}, !- Handle
  PrimarySchool ClgSetp,                  !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {54cf0b14-b7f7-434c-bbaf-0b28f2ec9fbe}, !- Default Day Schedule Name
  {8258a708-cfeb-4b6e-b4c2-e25b7f91f855}, !- Summer Design Day Schedule Name
  {dad6243c-3b3d-4876-9753-7b6916487222}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54cf0b14-b7f7-434c-bbaf-0b28f2ec9fbe}, !- Handle
  PrimarySchool ClgSetp Default,          !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b3cd462e-063a-444a-ad8c-983fc648fd5d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8258a708-cfeb-4b6e-b4c2-e25b7f91f855}, !- Handle
  PrimarySchool ClgSetp Summer Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9350875f-8ec7-4b8a-a4a0-a3c4ec93f400}, !- Handle
  Schedule Rule 19,                       !- Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77d2c5ad-4566-4204-a290-80f82c35807a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {77d2c5ad-4566-4204-a290-80f82c35807a}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d2b0f34f-a5be-4213-b033-cace6e6fad28}, !- Handle
  Schedule Rule 20,                       !- Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e43cbc4-79f8-4370-abea-923b0f1c092e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e43cbc4-79f8-4370-abea-923b0f1c092e}, !- Handle
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2f28abc6-ce2d-456e-a17b-553006934d4d}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dad6243c-3b3d-4876-9753-7b6916487222}, !- Handle
  PrimarySchool ClgSetp Winter Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Rendering:Color,
  {74d59004-23d5-4fba-a543-8c7de24b6158}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Handle
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a3037c69-0413-41a7-a696-3513898c3a08}, !- Default Schedule Set Name
  {4be16d50-205b-40c4-a9cc-dde9f1ba8238}, !- Group Rendering Name
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:People:Definition,
  {276f752a-8364-4b31-b33b-1079952d20f4}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {01778d5c-bff0-4d06-9264-126f3fab104a}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {276f752a-8364-4b31-b33b-1079952d20f4}, !- People Definition Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a3c28e0-70c4-4b3b-9f62-8f254ae560e5}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e5e9f2f1-041b-4e91-96c0-871a4370880d}, !- Handle
  PrimarySchool Classroom Lights,         !- Name
  {2a3c28e0-70c4-4b3b-9f62-8f254ae560e5}, !- Lights Definition Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {40adef54-079b-4c5a-9e28-f87aa9d8523c}, !- Handle
  {2a3c28e0-70c4-4b3b-9f62-8f254ae560e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {985aec29-0e21-4a71-8eb8-4b9742f8fedd}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {118b7f08-2f63-47fa-b9ea-b7511f719a49}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {985aec29-0e21-4a71-8eb8-4b9742f8fedd}, !- Electric Equipment Definition Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d0fad9cd-212a-4343-b577-0c4a588fc3b2}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0037755795456,                        !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf59648f-2274-45a2-b0e7-6865f49f7afe}, !- Handle
  PrimarySchool Classroom Infiltration,   !- Name
  {e88ce703-0565-4b0d-a166-0281478b4a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a3037c69-0413-41a7-a696-3513898c3a08}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Handle
  PrimarySchool Bldg Occ,                 !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {54082293-2e86-46fd-80ba-6b5bf417eddc}, !- Default Day Schedule Name
  {4bebf78c-c21e-4a7c-a987-5fb941e37f4b}, !- Summer Design Day Schedule Name
  {b9761c49-3624-43ee-bf17-91e47f0cfbde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54082293-2e86-46fd-80ba-6b5bf417eddc}, !- Handle
  PrimarySchool Bldg Occ Default,         !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {e03deb14-2274-4a00-b890-a9658d717193}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bebf78c-c21e-4a7c-a987-5fb941e37f4b}, !- Handle
  PrimarySchool Bldg Occ Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {d21e1bb1-a424-4b11-abb6-20bad7e073b2}, !- Handle
  Schedule Rule 21,                       !- Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab26396c-f24f-4223-8aee-0acf29e4a6f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ab26396c-f24f-4223-8aee-0acf29e4a6f2}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day,        !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {424fee17-ce86-4b7d-8eb8-2a133e35fff6}, !- Handle
  Schedule Rule 22,                       !- Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7fe7ea7-3271-4d29-96f2-892dcb5171df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7fe7ea7-3271-4d29-96f2-892dcb5171df}, !- Handle
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {131d01e2-1bb6-4986-bfea-2b9f04036bf7}, !- Handle
  Schedule Rule 23,                       !- Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1b61330-d99d-405f-a0ea-350297c6a6e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1b61330-d99d-405f-a0ea-350297c6a6e3}, !- Handle
  PrimarySchool Bldg Occ Wknd Day,        !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01974806-cd34-4128-b20c-10d58a56799e}, !- Handle
  Schedule Rule 24,                       !- Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e02f9df5-b02d-4790-bb5f-6acb60ef1e5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e02f9df5-b02d-4790-bb5f-6acb60ef1e5d}, !- Handle
  PrimarySchool Bldg Occ Wknd Day 1,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d273ce1f-2754-47e4-8477-c00530d1858a}, !- Handle
  Schedule Rule 25,                       !- Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {187d5080-a1c5-4197-a101-b14f9b25ff16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {187d5080-a1c5-4197-a101-b14f9b25ff16}, !- Handle
  PrimarySchool Bldg Occ Wknd Day 2,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {328109d9-f63f-44c0-95a2-1edb096a72e8}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9761c49-3624-43ee-bf17-91e47f0cfbde}, !- Handle
  PrimarySchool Bldg Occ Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c89c68b-6743-46be-9aeb-32a2a40ac254}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4be16d50-205b-40c4-a9cc-dde9f1ba8238}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {83b421c9-b24e-4a1a-9fac-14b728b9ee47}, !- Handle
  PrimarySchool Corridor - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a4760d87-94dc-475d-acc5-aa5b0a8d288d}, !- Default Schedule Set Name
  {aad65894-8eba-4fe2-85c7-b9eceaa6d3f7}, !- Group Rendering Name
  {f2618b15-39e9-462a-ab55-ffe914ec0ef7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People:Definition,
  {2292adbf-9e69-4ca4-9846-6ab7611cf76a}, !- Handle
  PrimarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de97ab01-0d5f-4c20-8bc0-13958fb10d2c}, !- Handle
  PrimarySchool Corridor People,          !- Name
  {2292adbf-9e69-4ca4-9846-6ab7611cf76a}, !- People Definition Name
  {83b421c9-b24e-4a1a-9fac-14b728b9ee47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {85261386-d07e-4495-b5d7-0c80b906ff9e}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2f9aeec8-9465-4c7b-8055-62b86f922f0a}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {85261386-d07e-4495-b5d7-0c80b906ff9e}, !- Lights Definition Name
  {83b421c9-b24e-4a1a-9fac-14b728b9ee47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {579c43b9-da3c-468e-8f92-1788004ad2db}, !- Handle
  {85261386-d07e-4495-b5d7-0c80b906ff9e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {10ff88b0-373c-4fa4-8394-305142b5dd5c}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b641f4f7-df68-497b-999e-c5cd6b295ea3}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {10ff88b0-373c-4fa4-8394-305142b5dd5c}, !- Electric Equipment Definition Name
  {83b421c9-b24e-4a1a-9fac-14b728b9ee47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f2618b15-39e9-462a-ab55-ffe914ec0ef7}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ba20ca4-eae8-4f73-8880-62e8f964f360}, !- Handle
  PrimarySchool Corridor Infiltration,    !- Name
  {83b421c9-b24e-4a1a-9fac-14b728b9ee47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a4760d87-94dc-475d-acc5-aa5b0a8d288d}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bee9c872-93af-4ff7-b8ae-52dce9888ec9}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {0fbeae58-83e5-4d3b-a256-05738457dd0f}, !- Heating Setpoint Temperature Schedule Name
  {c5a262ad-140b-422f-9ad2-c48502293cf4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0fbeae58-83e5-4d3b-a256-05738457dd0f}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {89d65014-9004-4fe7-96bd-a7d5832f4ec8}, !- Default Day Schedule Name
  {ceaa025b-2184-452f-978a-338c92265f46}, !- Summer Design Day Schedule Name
  {7de5940f-9577-40ee-adc3-c514b41790f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89d65014-9004-4fe7-96bd-a7d5832f4ec8}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {46822d22-f8fd-474f-a3cc-86c4490520b3}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceaa025b-2184-452f-978a-338c92265f46}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d8ea82cf-0c92-4e47-b4a4-ea4dc743c894}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7de5940f-9577-40ee-adc3-c514b41790f3}, !- Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5a262ad-140b-422f-9ad2-c48502293cf4}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {6207b62c-7ec8-4c3e-895a-6c326623fafa}, !- Default Day Schedule Name
  {7babe968-9411-4d48-9236-fc995e1246e5}, !- Summer Design Day Schedule Name
  {4c343298-7efb-4de1-a3c9-c43b5fd329e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6207b62c-7ec8-4c3e-895a-6c326623fafa}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8760b52c-f09b-431a-9957-f73f7268933b}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c343298-7efb-4de1-a3c9-c43b5fd329e4}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {13c9efc7-de20-4f25-ba78-d888aee52afe}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7babe968-9411-4d48-9236-fc995e1246e5}, !- Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Rendering:Color,
  {aad65894-8eba-4fe2-85c7-b9eceaa6d3f7}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {5f135a00-2e35-4fab-8fb9-c1fbae11087e}, !- Handle
  PrimarySchool Gym - DOE Ref Pre-1980,   !- Name
  ,                                       !- Default Construction Set Name
  {f7f3860d-988c-4d8e-aef6-eac805b9ad22}, !- Default Schedule Set Name
  {6a47945c-0bcc-422e-b3b1-914800d9c84d}, !- Group Rendering Name
  {7cf5536d-4dc9-463d-9ec6-7c8f4f18ee95}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:People:Definition,
  {3cfffceb-da80-4a2d-80e0-9d3ff82a226f}, !- Handle
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {46bdbf1d-4aed-4690-9b28-c64223fc975d}, !- Handle
  PrimarySchool Gym People,               !- Name
  {3cfffceb-da80-4a2d-80e0-9d3ff82a226f}, !- People Definition Name
  {5f135a00-2e35-4fab-8fb9-c1fbae11087e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aff9fc57-bbbd-433e-bdb7-82086fc578d4}, !- Handle
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {422057f1-f45a-4c14-baaa-1472a48aad65}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {aff9fc57-bbbd-433e-bdb7-82086fc578d4}, !- Lights Definition Name
  {5f135a00-2e35-4fab-8fb9-c1fbae11087e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {afaf40fc-5da7-4654-8d1e-774c74d1c150}, !- Handle
  {aff9fc57-bbbd-433e-bdb7-82086fc578d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {33c2c828-7216-4725-802e-332582c58820}, !- Handle
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84cff352-766a-4704-b733-10845a05d419}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {33c2c828-7216-4725-802e-332582c58820}, !- Electric Equipment Definition Name
  {5f135a00-2e35-4fab-8fb9-c1fbae11087e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7cf5536d-4dc9-463d-9ec6-7c8f4f18ee95}, !- Handle
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1822c1a7-da1f-4afb-91a8-1a69593de364}, !- Handle
  PrimarySchool Gym Infiltration,         !- Name
  {5f135a00-2e35-4fab-8fb9-c1fbae11087e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f7f3860d-988c-4d8e-aef6-eac805b9ad22}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Handle
  PrimarySchool Gym Occ,                  !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {26412abe-eb6b-48e0-a0a9-96a3991359a0}, !- Default Day Schedule Name
  {ce639b1f-5e4f-4fb9-a637-197fb3e4aee1}, !- Summer Design Day Schedule Name
  {65255c60-9cd7-4ec3-bb67-e20a0c7eeada}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26412abe-eb6b-48e0-a0a9-96a3991359a0}, !- Handle
  PrimarySchool Gym Occ Default,          !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {cf2580cf-2010-470f-83d2-d728d40329b3}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce639b1f-5e4f-4fb9-a637-197fb3e4aee1}, !- Handle
  PrimarySchool Gym Occ Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f2b65f52-86c1-4cdc-a3d2-715b43a162be}, !- Handle
  Schedule Rule 26,                       !- Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dddb7a08-b5e4-46f5-a07d-f736f020821d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dddb7a08-b5e4-46f5-a07d-f736f020821d}, !- Handle
  PrimarySchool Gym Occ Wkdy Day,         !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c9903a7-e7fb-4132-96df-8fd251f7135a}, !- Handle
  Schedule Rule 27,                       !- Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c90452b-e6eb-4ff3-afac-c805f094f0a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c90452b-e6eb-4ff3-afac-c805f094f0a4}, !- Handle
  PrimarySchool Gym Occ Wkdy Day 1,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f38d76a0-8076-4d60-be4f-3d138dd2a4ad}, !- Handle
  Schedule Rule 28,                       !- Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f7f2074-b7ba-4cea-9726-2cb513027213}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f7f2074-b7ba-4cea-9726-2cb513027213}, !- Handle
  PrimarySchool Gym Occ Wknd Day,         !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {638ad8a0-0a61-47c3-b1c3-75e37524b8ed}, !- Handle
  Schedule Rule 29,                       !- Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f450689-3f73-4ac3-b0d9-84cce19c2e2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0f450689-3f73-4ac3-b0d9-84cce19c2e2f}, !- Handle
  PrimarySchool Gym Occ Wknd Day 1,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f1d8282-cfd0-420c-b7af-6303efa858e7}, !- Handle
  Schedule Rule 30,                       !- Name
  {7329d3cf-edac-4ab2-8235-bd8e42542536}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50013e8f-1f44-4c64-943a-ddd69440a88f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50013e8f-1f44-4c64-943a-ddd69440a88f}, !- Handle
  PrimarySchool Gym Occ Wknd Day 2,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f073bd8-e008-437d-a8fe-ce9157156d08}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65255c60-9cd7-4ec3-bb67-e20a0c7eeada}, !- Handle
  PrimarySchool Gym Occ Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {32c6517d-02ac-46d0-88c1-dae9e6f31594}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6a47945c-0bcc-422e-b3b1-914800d9c84d}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Handle
  PrimarySchool Kitchen - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b435a7f5-75e6-4650-b6cc-a61e2249bec2}, !- Default Schedule Set Name
  {0f5aaed6-2de0-482f-9a3b-e2bdde309e64}, !- Group Rendering Name
  {c6d4fcda-dea0-4085-b43b-bef136f66181}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:People:Definition,
  {cce73c9c-521c-418b-aced-1fe41b6d848e}, !- Handle
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b11ffb50-b642-4329-858e-fb11c5d3c5d0}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {cce73c9c-521c-418b-aced-1fe41b6d848e}, !- People Definition Name
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29fa2887-9278-458a-94df-371a758a1f55}, !- Handle
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4d374fef-bb3d-4d63-9d29-cde11a3af729}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {29fa2887-9278-458a-94df-371a758a1f55}, !- Lights Definition Name
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6951b696-9643-481d-8877-3c4d9e7409bf}, !- Handle
  {29fa2887-9278-458a-94df-371a758a1f55}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {db00d662-6f9c-4b76-a20f-ffc80cc9658e}, !- Handle
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.521214375762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {bae93524-3f9e-49f3-b8e6-4675dfe27b62}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {db00d662-6f9c-4b76-a20f-ffc80cc9658e}, !- Electric Equipment Definition Name
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {3ccbca48-979c-42ec-b5d2-3224b6c5ad9d}, !- Handle
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  954.579159456079,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {38f4e9d9-8954-4b39-a116-93b3850a1944}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {3ccbca48-979c-42ec-b5d2-3224b6c5ad9d}, !- Gas Equipment Definition Name
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c6d4fcda-dea0-4085-b43b-bef136f66181}, !- Handle
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {db484eec-1482-46dc-a5ef-29ed3e40f966}, !- Handle
  PrimarySchool Kitchen Infiltration,     !- Name
  {c3875785-b1ec-4557-815f-ff5f8f8ffed8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b435a7f5-75e6-4650-b6cc-a61e2249bec2}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Electric Equipment Schedule Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Handle
  PrimarySchool Kitchen Equip,            !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {a6daabf0-136c-42c8-88ff-0ddbbb248be4}, !- Default Day Schedule Name
  {3f0b35f3-48e1-48a9-8e20-903ab1ce0ac5}, !- Summer Design Day Schedule Name
  {47f085e5-84b0-49e0-8857-604534137dde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6daabf0-136c-42c8-88ff-0ddbbb248be4}, !- Handle
  PrimarySchool Kitchen Equip Default,    !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {2a89e384-b051-48e5-956a-12ce92d74859}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f0b35f3-48e1-48a9-8e20-903ab1ce0ac5}, !- Handle
  PrimarySchool Kitchen Equip Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {9a31fea9-e4e9-4b2c-8af4-36045ba28f37}, !- Handle
  Schedule Rule 31,                       !- Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {17c7ff9f-ecd6-489e-a6f5-ac6fec5ba9ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {17c7ff9f-ecd6-489e-a6f5-ac6fec5ba9ec}, !- Handle
  PrimarySchool Kitchen Equip Wkdy Day,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {f07b720a-a265-44ae-95eb-fad5e8b46d56}, !- Handle
  Schedule Rule 32,                       !- Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51680e7e-3e1d-4c45-ae6d-c00a60d6f81e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51680e7e-3e1d-4c45-ae6d-c00a60d6f81e}, !- Handle
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {9baae14b-7ebb-4ef0-b7e3-1f31863d0a86}, !- Handle
  Schedule Rule 33,                       !- Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77330c02-dca3-4ee3-afa1-962bcaf20177}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77330c02-dca3-4ee3-afa1-962bcaf20177}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f52a5b08-0fd6-4366-9380-371dacd84072}, !- Handle
  Schedule Rule 34,                       !- Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67d592f0-c9d0-4ebb-a177-368eebd0d41c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {67d592f0-c9d0-4ebb-a177-368eebd0d41c}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day 1, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6d07632a-6a99-4185-a9a9-900c8e30ad6e}, !- Handle
  Schedule Rule 35,                       !- Name
  {f9866df2-b600-41de-ae6e-eff2a2bb3e98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1b73afe-7237-481c-be9a-511818ba0cab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1b73afe-7237-481c-be9a-511818ba0cab}, !- Handle
  PrimarySchool Kitchen Equip Wknd Day 2, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca89e642-d324-4b5e-a82d-017a18fd9fd2}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47f085e5-84b0-49e0-8857-604534137dde}, !- Handle
  PrimarySchool Kitchen Equip Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Handle
  PrimarySchool Kitchen Gas,              !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {931a423a-1b43-4c35-bd5b-4a53af3d377f}, !- Default Day Schedule Name
  {6b0d9137-383b-420f-af82-c3392f29bff8}, !- Summer Design Day Schedule Name
  {955b4c82-e4ed-4d16-89e4-589b7abb0a73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {931a423a-1b43-4c35-bd5b-4a53af3d377f}, !- Handle
  PrimarySchool Kitchen Gas Default,      !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {971fc6fb-369f-45ed-8deb-a4e7f85f08f1}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b0d9137-383b-420f-af82-c3392f29bff8}, !- Handle
  PrimarySchool Kitchen Gas Summer Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {1adcda6f-0f0d-4250-934c-72c3eb058217}, !- Handle
  Schedule Rule 36,                       !- Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {50cdbda7-8e46-42aa-9b66-2d9f6265f5c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {50cdbda7-8e46-42aa-9b66-2d9f6265f5c3}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day,     !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6f83fa18-dad1-449c-ae32-4d7555c9aad9}, !- Handle
  Schedule Rule 37,                       !- Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {86df6f2b-a715-434b-8aaf-0a5591d8b956}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86df6f2b-a715-434b-8aaf-0a5591d8b956}, !- Handle
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3e2f409c-b6e5-42c5-8219-14a1437b7762}, !- Handle
  Schedule Rule 38,                       !- Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {496bb0fd-e272-42fb-8f78-725e01a3747a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {496bb0fd-e272-42fb-8f78-725e01a3747a}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day,     !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bc491b6b-78c2-4963-8f00-72ac7286062e}, !- Handle
  Schedule Rule 39,                       !- Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc2ffd41-73d7-4106-beb5-b9d240fd9a66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dc2ffd41-73d7-4106-beb5-b9d240fd9a66}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a5d9b327-7843-4d00-806e-2054bca72d24}, !- Handle
  Schedule Rule 40,                       !- Name
  {fcd92f9c-1c22-4ea5-b28a-8cad4bcb15a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbaa1404-d535-44f4-81a8-7022f690d9d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbaa1404-d535-44f4-81a8-7022f690d9d0}, !- Handle
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {82bf6c29-0230-4cd6-9fad-e4a2cab77426}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {955b4c82-e4ed-4d16-89e4-589b7abb0a73}, !- Handle
  PrimarySchool Kitchen Gas Winter Design Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed82c799-2d3f-4fab-886a-3e82ad63f594}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {0fbeae58-83e5-4d3b-a256-05738457dd0f}, !- Heating Setpoint Temperature Schedule Name
  {c5a262ad-140b-422f-9ad2-c48502293cf4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0f5aaed6-2de0-482f-9a3b-e2bdde309e64}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {dd1dd183-9993-4e3d-a601-1449d01620f9}, !- Handle
  PrimarySchool Library - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cbaf0750-1d17-428e-a54c-8c9ddfc9c187}, !- Default Schedule Set Name
  {498ecc8c-28b5-4cec-aa96-cad98cd17c5f}, !- Group Rendering Name
  {5812657c-82c7-4e03-8e78-ebe94269fd1d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:People:Definition,
  {6d1d6ceb-784d-4fbc-a3b9-0d47989a5054}, !- Handle
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7a0d2c6-6925-41bd-9cdd-9e8679f995c5}, !- Handle
  PrimarySchool Library People,           !- Name
  {6d1d6ceb-784d-4fbc-a3b9-0d47989a5054}, !- People Definition Name
  {dd1dd183-9993-4e3d-a601-1449d01620f9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6fae4f11-52f1-4355-a079-cd81d2a09891}, !- Handle
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7118509792575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {83ede400-82c2-416b-beb5-0a1fb869a3f6}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {6fae4f11-52f1-4355-a079-cd81d2a09891}, !- Lights Definition Name
  {dd1dd183-9993-4e3d-a601-1449d01620f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {039aa484-b443-4585-8773-6bbd6da66d37}, !- Handle
  {6fae4f11-52f1-4355-a079-cd81d2a09891}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6edd16c3-017c-4a19-ae1c-743e2476a0b6}, !- Handle
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {703d4df0-acf8-47da-a55f-84292ef43390}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {6edd16c3-017c-4a19-ae1c-743e2476a0b6}, !- Electric Equipment Definition Name
  {dd1dd183-9993-4e3d-a601-1449d01620f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5812657c-82c7-4e03-8e78-ebe94269fd1d}, !- Handle
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b6c9c3e1-511d-40b5-afd2-9118a619d709}, !- Handle
  PrimarySchool Library Infiltration,     !- Name
  {dd1dd183-9993-4e3d-a601-1449d01620f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cbaf0750-1d17-428e-a54c-8c9ddfc9c187}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0286bd9e-01f5-468e-abba-a3476850958d}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {498ecc8c-28b5-4cec-aa96-cad98cd17c5f}, !- Handle
  PrimarySchool Library,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {03ce72b5-b9f8-4215-8992-378a9b8d10cd}, !- Handle
  PrimarySchool Lobby - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6999b76f-9540-4ac5-bbcd-472210c48cc8}, !- Default Schedule Set Name
  {73bb021f-3340-49eb-b74e-fbd1feec3548}, !- Group Rendering Name
  {38ccca37-56ae-4c54-8682-c7630aa03e99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Lights:Definition,
  {b1332646-1a15-45b2-b234-196233139650}, !- Handle
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bffbcebb-e7a8-4f77-815c-90c9c070a2e7}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {b1332646-1a15-45b2-b234-196233139650}, !- Lights Definition Name
  {03ce72b5-b9f8-4215-8992-378a9b8d10cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {825e546a-c440-4b54-8a4f-20e818ffe95c}, !- Handle
  {b1332646-1a15-45b2-b234-196233139650}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5fa40f7d-5e1a-49ea-a71d-19996b772e34}, !- Handle
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf0dc349-2bae-48ae-8941-cc7afb8bf637}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {5fa40f7d-5e1a-49ea-a71d-19996b772e34}, !- Electric Equipment Definition Name
  {03ce72b5-b9f8-4215-8992-378a9b8d10cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38ccca37-56ae-4c54-8682-c7630aa03e99}, !- Handle
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c167c82e-8c24-439c-879d-e55303759dbe}, !- Handle
  PrimarySchool Lobby Infiltration,       !- Name
  {03ce72b5-b9f8-4215-8992-378a9b8d10cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6999b76f-9540-4ac5-bbcd-472210c48cc8}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84095799-6f90-430f-8348-7887cf886776}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {73bb021f-3340-49eb-b74e-fbd1feec3548}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {b9247b7f-b126-42c2-a7e8-94f3aa7a8f1b}, !- Handle
  PrimarySchool Mechanical - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {372da74c-189d-454e-989c-25b6202768f1}, !- Default Schedule Set Name
  {1672c62e-a50a-4e3a-8ad1-57960b3c4158}, !- Group Rendering Name
  {3ddef114-4dc6-4312-be9c-c09ce77b26e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:People:Definition,
  {2898383a-804d-4e96-985e-0d224f1962cb}, !- Handle
  PrimarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eda9021a-f2bc-40c7-8c86-c0b19945195b}, !- Handle
  PrimarySchool Mechanical People,        !- Name
  {2898383a-804d-4e96-985e-0d224f1962cb}, !- People Definition Name
  {b9247b7f-b126-42c2-a7e8-94f3aa7a8f1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {767f5474-4e3b-49ab-9aa7-8cba17eb17c2}, !- Handle
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d7e3293-29d1-44ff-98fd-dbe32b22ddd7}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {767f5474-4e3b-49ab-9aa7-8cba17eb17c2}, !- Lights Definition Name
  {b9247b7f-b126-42c2-a7e8-94f3aa7a8f1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {522da282-7b97-48a5-b20b-87482f417992}, !- Handle
  {767f5474-4e3b-49ab-9aa7-8cba17eb17c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {916deac1-1f9e-49d0-bc0c-6a3941c7ac7b}, !- Handle
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51f9516b-732f-43e0-948e-ce879fda81af}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {916deac1-1f9e-49d0-bc0c-6a3941c7ac7b}, !- Electric Equipment Definition Name
  {b9247b7f-b126-42c2-a7e8-94f3aa7a8f1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ddef114-4dc6-4312-be9c-c09ce77b26e4}, !- Handle
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e88a31d6-8d94-47c1-8c57-ef3cb33cc82d}, !- Handle
  PrimarySchool Mechanical Infiltration,  !- Name
  {b9247b7f-b126-42c2-a7e8-94f3aa7a8f1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {372da74c-189d-454e-989c-25b6202768f1}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d03a6b82-31c9-4f61-a8f1-bb8900d57a73}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {0fbeae58-83e5-4d3b-a256-05738457dd0f}, !- Heating Setpoint Temperature Schedule Name
  {c5a262ad-140b-422f-9ad2-c48502293cf4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1672c62e-a50a-4e3a-8ad1-57960b3c4158}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {eb066971-89a3-4a1a-a71e-ce26dd6a9b5f}, !- Handle
  PrimarySchool Office - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f5b7ff13-16ca-42ab-ac65-469cbf1aa193}, !- Default Schedule Set Name
  {6c1aa7d7-0111-4842-95db-128e5573fa1b}, !- Group Rendering Name
  {40e4ffe2-3c8a-4e66-894f-058b07f3533b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:People:Definition,
  {17fa024a-3675-41e6-a6bd-d66a2246b4af}, !- Handle
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f32de3f6-1589-428b-ae30-5f82cfdee5a0}, !- Handle
  PrimarySchool Office People,            !- Name
  {17fa024a-3675-41e6-a6bd-d66a2246b4af}, !- People Definition Name
  {eb066971-89a3-4a1a-a71e-ce26dd6a9b5f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5a6239c0-cc4c-4c24-a425-3d0f2e923175}, !- Handle
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3437906875814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5659bb6f-29ca-454e-96d5-d2998a6bc6b6}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {5a6239c0-cc4c-4c24-a425-3d0f2e923175}, !- Lights Definition Name
  {eb066971-89a3-4a1a-a71e-ce26dd6a9b5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cedc4367-ff26-4775-bd93-6747f698aa2a}, !- Handle
  {5a6239c0-cc4c-4c24-a425-3d0f2e923175}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f681b81e-7798-4b89-906f-e68280632b2a}, !- Handle
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {90ae9f43-1aa0-44d5-b6d4-795eb643926e}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {f681b81e-7798-4b89-906f-e68280632b2a}, !- Electric Equipment Definition Name
  {eb066971-89a3-4a1a-a71e-ce26dd6a9b5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {40e4ffe2-3c8a-4e66-894f-058b07f3533b}, !- Handle
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {372ac0de-5ab4-470c-9ba7-b046a231fea4}, !- Handle
  PrimarySchool Office Infiltration,      !- Name
  {eb066971-89a3-4a1a-a71e-ce26dd6a9b5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f5b7ff13-16ca-42ab-ac65-469cbf1aa193}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b6e3430-1a7e-4c7a-b3d5-f63166410bd8}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6c1aa7d7-0111-4842-95db-128e5573fa1b}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {3358107c-2659-4fa1-a3ae-8a1e7d35e479}, !- Handle
  PrimarySchool Restroom - DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a85ad6bb-aaa8-4b7d-ae00-d1c6e404cb37}, !- Default Schedule Set Name
  {a19ebc6c-f229-4e50-b6b4-dec7a025fc71}, !- Group Rendering Name
  {9c2bf48a-fa30-4a81-9fa8-64c96952653a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People:Definition,
  {b6184087-3ad3-4b6b-aabd-9693d704e842}, !- Handle
  PrimarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d965130-53b4-45c4-b221-3b7565860f7e}, !- Handle
  PrimarySchool Restroom People,          !- Name
  {b6184087-3ad3-4b6b-aabd-9693d704e842}, !- People Definition Name
  {3358107c-2659-4fa1-a3ae-8a1e7d35e479}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cde1f3a-4b39-4cf2-8107-b360d38c3c79}, !- Work Efficiency Schedule Name
  {8cac0aa4-97a3-44fb-b13f-bb4c6ceadcca}, !- Clothing Insulation Schedule Name
  {6fedc8c9-24db-4829-8010-7c247836b7c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {529d6592-ec67-42a9-a113-e3d32cecf034}, !- Handle
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f2857643-2756-439a-afcd-4a23026f2e79}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {529d6592-ec67-42a9-a113-e3d32cecf034}, !- Lights Definition Name
  {3358107c-2659-4fa1-a3ae-8a1e7d35e479}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {78fe705f-fa72-4576-9a8e-aa2df56f6841}, !- Handle
  {529d6592-ec67-42a9-a113-e3d32cecf034}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {fee6dfbf-e2bb-4121-bc96-6d12f200db2e}, !- Handle
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54abe37c-0a7f-4986-88cf-7360cf927b26}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {fee6dfbf-e2bb-4121-bc96-6d12f200db2e}, !- Electric Equipment Definition Name
  {3358107c-2659-4fa1-a3ae-8a1e7d35e479}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c2bf48a-fa30-4a81-9fa8-64c96952653a}, !- Handle
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5e2ae356-0034-4f12-9cff-a8e6706662ca}, !- Handle
  PrimarySchool Restroom Infiltration,    !- Name
  {3358107c-2659-4fa1-a3ae-8a1e7d35e479}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a85ad6bb-aaa8-4b7d-ae00-d1c6e404cb37}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {178339bd-2f84-496b-9847-71d01b473e2b}, !- Number of People Schedule Name
  {434414c9-67f6-4ee3-bf77-3c2ccc420be0}, !- People Activity Level Schedule Name
  {7a1ae7a7-acea-4395-b43d-bb31fa0e35ef}, !- Lighting Schedule Name
  {e37ca2ed-bd20-46b1-a036-9138e76b456e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10f51c17-2291-40e0-927f-c6d6a07a0ef0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf909fd0-6dd1-4fc2-bf3c-8aceed067f8c}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {0fbeae58-83e5-4d3b-a256-05738457dd0f}, !- Heating Setpoint Temperature Schedule Name
  {c5a262ad-140b-422f-9ad2-c48502293cf4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a19ebc6c-f229-4e50-b6b4-dec7a025fc71}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultConstructionSet,
  {4ea43dab-14c4-4cbe-885f-7a073e85c7f9}, !- Handle
  DOE Ref Pre-1980 - PriSchl - ASHRAE 169-2013-5A, !- Name
  {a8fce817-4a20-48a7-a95c-bf4349073d4e}, !- Default Exterior Surface Constructions Name
  {837fb806-acd3-4221-8a4f-18bde5d463df}, !- Default Interior Surface Constructions Name
  {c59f5b4c-aff1-453d-9af2-784f0c173ba2}, !- Default Ground Contact Surface Constructions Name
  {f6d606cd-39a4-4b65-af32-b05a6c9a8797}, !- Default Exterior SubSurface Constructions Name
  {74309f1f-1b4b-4ba5-a381-c579e33f6c2c}, !- Default Interior SubSurface Constructions Name
  {6daf4e11-19fa-4a3b-af1a-2063a13dbf1b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a8fce817-4a20-48a7-a95c-bf4349073d4e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c0b15383-d40b-408c-a895-263c5e7eb0a0}, !- Floor Construction Name
  {e3f29b23-b086-47b0-87e8-6068376a7368}, !- Wall Construction Name
  {2b2c1cdf-0200-4694-9cff-97e475e2ddf3}; !- Roof Ceiling Construction Name

OS:Construction,
  {c0b15383-d40b-408c-a895-263c5e7eb0a0}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {02e0295e-4166-4779-a344-86395fe6c524}, !- Surface Rendering Name
  {d1440d22-2ea2-4b59-8742-691edb16b0e5}, !- Layer 1
  {a2ef8502-70ff-4653-81f0-2276f36a3022}; !- Layer 2

OS:Material:NoMass,
  {afed388b-11e3-4715-9c38-68638541746b}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1440d22-2ea2-4b59-8742-691edb16b0e5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a2ef8502-70ff-4653-81f0-2276f36a3022}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aae235ba-141b-4573-b50e-63049b563288}, !- Handle
  {c0b15383-d40b-408c-a895-263c5e7eb0a0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e3f29b23-b086-47b0-87e8-6068376a7368}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  {3d0c83ff-a4e9-4c44-817c-031f18640575}, !- Surface Rendering Name
  {7af15eda-01b5-406a-8119-fa45e6a0111c}, !- Layer 1
  {c29331f5-0d69-448e-8ea1-432d3dd0b9eb}, !- Layer 2
  {afed388b-11e3-4715-9c38-68638541746b}, !- Layer 3
  {c29331f5-0d69-448e-8ea1-432d3dd0b9eb}; !- Layer 4

OS:Material,
  {7af15eda-01b5-406a-8119-fa45e6a0111c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c29331f5-0d69-448e-8ea1-432d3dd0b9eb}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {98595506-cf61-4fc7-b460-18ca0ffd611d}, !- Handle
  {e3f29b23-b086-47b0-87e8-6068376a7368}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {2b2c1cdf-0200-4694-9cff-97e475e2ddf3}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  {b85b343e-11a1-47b2-bd07-23c45d6f977f}, !- Surface Rendering Name
  {bcbc8363-5a69-410a-9a51-348655a91e51}, !- Layer 1
  {03777177-bc51-4753-b47d-f342d00fcf92}, !- Layer 2
  {de34053d-1a1b-4298-a1d1-7033b5ca4a42}; !- Layer 3

OS:Material,
  {bcbc8363-5a69-410a-9a51-348655a91e51}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {03777177-bc51-4753-b47d-f342d00fcf92}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {de34053d-1a1b-4298-a1d1-7033b5ca4a42}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b98285cb-f72c-4a6a-a5bc-85e6308319f6}, !- Handle
  {2b2c1cdf-0200-4694-9cff-97e475e2ddf3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {837fb806-acd3-4221-8a4f-18bde5d463df}, !- Handle
  Default Surface Constructions 2,        !- Name
  {86d1dd1b-e4f7-4a52-863b-9122ff24f3c1}, !- Floor Construction Name
  {2ca8837b-e987-49cd-b42f-45b57ba87bf6}, !- Wall Construction Name
  {4723bfe6-99be-4dc1-a60d-a8a5f72ec3dd}; !- Roof Ceiling Construction Name

OS:Construction,
  {86d1dd1b-e4f7-4a52-863b-9122ff24f3c1}, !- Handle
  Typical Interior Floor,                 !- Name
  {09e32ba4-adc9-4d8c-9117-720365b35299}, !- Surface Rendering Name
  {710ef934-0156-42c6-81af-7e3e9b9d09e6}, !- Layer 1
  {4b9edccd-094c-4d7f-9d2b-b47ba2dfdb25}; !- Layer 2

OS:Material,
  {710ef934-0156-42c6-81af-7e3e9b9d09e6}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4b9edccd-094c-4d7f-9d2b-b47ba2dfdb25}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6e869f5c-c18e-4bbd-8ce1-1ef6e6bac0d7}, !- Handle
  {86d1dd1b-e4f7-4a52-863b-9122ff24f3c1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ca8837b-e987-49cd-b42f-45b57ba87bf6}, !- Handle
  Typical Interior Wall,                  !- Name
  {0cf5d87c-6e43-465a-b5c2-56c8e5f137af}, !- Surface Rendering Name
  {7f42a52b-de62-456b-91cf-f4a4be53ffcc}, !- Layer 1
  {7f42a52b-de62-456b-91cf-f4a4be53ffcc}; !- Layer 2

OS:Material,
  {7f42a52b-de62-456b-91cf-f4a4be53ffcc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {753e2127-8edf-430c-b5e2-c8c069bb3b9f}, !- Handle
  {2ca8837b-e987-49cd-b42f-45b57ba87bf6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4723bfe6-99be-4dc1-a60d-a8a5f72ec3dd}, !- Handle
  Typical Interior Ceiling,               !- Name
  {4b9e5e60-66f0-4d3d-b58f-702dd0650d16}, !- Surface Rendering Name
  {4b9edccd-094c-4d7f-9d2b-b47ba2dfdb25}, !- Layer 1
  {710ef934-0156-42c6-81af-7e3e9b9d09e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {d20b1d73-e2b1-41a1-b7fd-51486fa4ef14}, !- Handle
  {4723bfe6-99be-4dc1-a60d-a8a5f72ec3dd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c59f5b4c-aff1-453d-9af2-784f0c173ba2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d211f878-c3d9-4ac8-b6ad-4cb78d6528d3}, !- Floor Construction Name
  {aa642129-1a81-4402-a0be-2a5901f8f303}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d211f878-c3d9-4ac8-b6ad-4cb78d6528d3}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {5f0f44cc-89cc-4a97-b8cf-006b4ac756d8}, !- Surface Rendering Name
  {804b4581-3dbc-4fe1-b533-48b8a96208b5}, !- Layer 1
  {a2ef8502-70ff-4653-81f0-2276f36a3022}; !- Layer 2

OS:Material:NoMass,
  {375b2d5f-8fd1-4e88-b9a9-1b23c4c16f2e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {804b4581-3dbc-4fe1-b533-48b8a96208b5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62d4885c-9414-4379-93ac-5c4d4ce421e8}, !- Handle
  {d211f878-c3d9-4ac8-b6ad-4cb78d6528d3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {aa642129-1a81-4402-a0be-2a5901f8f303}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {e8f3e1f1-a739-4311-8629-ea3667d75976}, !- Surface Rendering Name
  {d1463d07-dae0-4006-afe6-a0ee2509cfa4}; !- Layer 1

OS:Material,
  {d1463d07-dae0-4006-afe6-a0ee2509cfa4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cff9b8bc-b558-4929-a322-188b22518390}, !- Handle
  {aa642129-1a81-4402-a0be-2a5901f8f303}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f6d606cd-39a4-4b65-af32-b05a6c9a8797}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {16dbf27f-b751-4568-9d0a-68d20dbac964}, !- Fixed Window Construction Name
  {42bd4b34-0539-4693-8037-04b2bfb9b179}, !- Operable Window Construction Name
  {8d39598f-697f-4e64-bc8e-f029d8cdb80b}, !- Door Construction Name
  {6fa78684-8354-4f77-b38a-f2ccf3613dc1}, !- Glass Door Construction Name
  {61f18a94-0068-4ab3-b634-9d2c8bd82240}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {71202464-1714-4d61-b115-4a2c1db5b121}, !- Tubular Daylight Dome Construction Name
  {71202464-1714-4d61-b115-4a2c1db5b121}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {16dbf27f-b751-4568-9d0a-68d20dbac964}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  {f60f660d-47b1-4cc7-83fa-df430ff7794f}, !- Surface Rendering Name
  {a1b6c6ba-d699-4015-b0b9-026c743dac93}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a1b6c6ba-d699-4015-b0b9-026c743dac93}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ea58e12c-c687-4a24-b197-30314dde4c6c}, !- Handle
  {16dbf27f-b751-4568-9d0a-68d20dbac964}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {42bd4b34-0539-4693-8037-04b2bfb9b179}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  {00c8c8fd-53be-471c-8e14-a394fbc84364}, !- Surface Rendering Name
  {4b81f31d-85ff-4bb6-845e-e185fdb5d96e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4b81f31d-85ff-4bb6-845e-e185fdb5d96e}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {823ef072-1624-477e-9987-164f7b94a677}, !- Handle
  {42bd4b34-0539-4693-8037-04b2bfb9b179}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8d39598f-697f-4e64-bc8e-f029d8cdb80b}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {8217a0cc-c281-4ca8-b655-b45067929cf5}, !- Surface Rendering Name
  {34c7d033-9f75-4ed5-87d9-4afcf8f1bc68}, !- Layer 1
  {375b2d5f-8fd1-4e88-b9a9-1b23c4c16f2e}; !- Layer 2

OS:Material,
  {34c7d033-9f75-4ed5-87d9-4afcf8f1bc68}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {981d4920-e223-4281-ab3a-d9eb7a572f26}, !- Handle
  {8d39598f-697f-4e64-bc8e-f029d8cdb80b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6fa78684-8354-4f77-b38a-f2ccf3613dc1}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {66d4e0b6-3b3c-4258-a7ad-0965a5874573}, !- Surface Rendering Name
  {cf6ec329-5c8e-496e-b974-3dc45d874627}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cf6ec329-5c8e-496e-b974-3dc45d874627}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d21c7b04-2c5f-4789-a035-c75efa37da7e}, !- Handle
  {6fa78684-8354-4f77-b38a-f2ccf3613dc1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {61f18a94-0068-4ab3-b634-9d2c8bd82240}, !- Handle
  Typical Overhead Door,                  !- Name
  {ef9e51e2-9569-4309-bfa0-4bfd10a78ee3}, !- Surface Rendering Name
  {375b2d5f-8fd1-4e88-b9a9-1b23c4c16f2e}; !- Layer 1

OS:StandardsInformation:Construction,
  {56562c13-6501-4ad9-8881-05cea11eff56}, !- Handle
  {61f18a94-0068-4ab3-b634-9d2c8bd82240}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {71202464-1714-4d61-b115-4a2c1db5b121}, !- Handle
  Typical Interior Window,                !- Name
  {ef3e741f-3b5d-465b-ae72-5338300ecbaa}, !- Surface Rendering Name
  {ce85d8e2-060b-402c-ae1b-24f97624d86f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ce85d8e2-060b-402c-ae1b-24f97624d86f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {327f9427-94fe-491a-b45c-82df5bcb7884}, !- Handle
  {71202464-1714-4d61-b115-4a2c1db5b121}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {74309f1f-1b4b-4ba5-a381-c579e33f6c2c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {71202464-1714-4d61-b115-4a2c1db5b121}, !- Fixed Window Construction Name
  {71202464-1714-4d61-b115-4a2c1db5b121}, !- Operable Window Construction Name
  {0d629119-a69b-4987-b39e-334b03d98795}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0d629119-a69b-4987-b39e-334b03d98795}, !- Handle
  Typical Interior Door,                  !- Name
  {781dccf2-6571-4cd3-b543-7d1f59accfcc}, !- Surface Rendering Name
  {581bca5f-913d-4fe7-9e8a-7e80d311d6e9}; !- Layer 1

OS:Material,
  {581bca5f-913d-4fe7-9e8a-7e80d311d6e9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {97459eab-dbab-413a-85f8-33e48a36b0c7}, !- Handle
  {0d629119-a69b-4987-b39e-334b03d98795}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6daf4e11-19fa-4a3b-af1a-2063a13dbf1b}, !- Handle
  Typical Interior Partition,             !- Name
  {6dbe40a1-7fc4-47da-9862-32d2e05428da}, !- Surface Rendering Name
  {581bca5f-913d-4fe7-9e8a-7e80d311d6e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {1107f6b1-ad16-4398-bb3f-4de70b93fffe}, !- Handle
  {6daf4e11-19fa-4a3b-af1a-2063a13dbf1b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:StandardsInformation:Material,
  {1e44075c-3d01-460f-801c-a730bd90436e}, !- Handle
  {afed388b-11e3-4715-9c38-68638541746b}; !- Material Name

OS:StandardsInformation:Material,
  {24433a39-1a9a-496f-b6e1-e1ac21a18c5a}, !- Handle
  {d1440d22-2ea2-4b59-8742-691edb16b0e5}; !- Material Name

OS:StandardsInformation:Material,
  {0119d6f9-6dc6-4331-ab47-84356b2d1d88}, !- Handle
  {a2ef8502-70ff-4653-81f0-2276f36a3022}; !- Material Name

OS:StandardsInformation:Material,
  {d6eb8b2d-d497-40bd-9367-c48a464e1476}, !- Handle
  {7af15eda-01b5-406a-8119-fa45e6a0111c}; !- Material Name

OS:StandardsInformation:Material,
  {ef44ae53-9ebf-4bf3-b3b8-45dd0bdde52b}, !- Handle
  {c29331f5-0d69-448e-8ea1-432d3dd0b9eb}; !- Material Name

OS:StandardsInformation:Material,
  {3de0f08c-930c-46bf-858a-cfd76345197d}, !- Handle
  {bcbc8363-5a69-410a-9a51-348655a91e51}; !- Material Name

OS:StandardsInformation:Material,
  {22f34d7f-a1e9-4b2c-ab4e-f31b3430258e}, !- Handle
  {03777177-bc51-4753-b47d-f342d00fcf92}; !- Material Name

OS:StandardsInformation:Material,
  {b2ee68a7-c4f2-47c8-9428-cd51f9ba64c7}, !- Handle
  {de34053d-1a1b-4298-a1d1-7033b5ca4a42}; !- Material Name

OS:StandardsInformation:Material,
  {6d747177-375f-48d9-b73f-41b640974e22}, !- Handle
  {710ef934-0156-42c6-81af-7e3e9b9d09e6}; !- Material Name

OS:StandardsInformation:Material,
  {9fd8149a-3f4a-4af2-a425-87c0f74fccb7}, !- Handle
  {4b9edccd-094c-4d7f-9d2b-b47ba2dfdb25}; !- Material Name

OS:StandardsInformation:Material,
  {874cd748-ad20-4576-922f-e5c4477dbdb6}, !- Handle
  {7f42a52b-de62-456b-91cf-f4a4be53ffcc}; !- Material Name

OS:StandardsInformation:Material,
  {3f61cbb5-ada3-4dec-9ef7-668cf02fa154}, !- Handle
  {375b2d5f-8fd1-4e88-b9a9-1b23c4c16f2e}; !- Material Name

OS:StandardsInformation:Material,
  {187c5883-4c2d-4841-adb7-3f50fffecdfa}, !- Handle
  {804b4581-3dbc-4fe1-b533-48b8a96208b5}; !- Material Name

OS:StandardsInformation:Material,
  {291535fe-e946-4604-ac33-9d50e1e17446}, !- Handle
  {d1463d07-dae0-4006-afe6-a0ee2509cfa4}; !- Material Name

OS:StandardsInformation:Material,
  {f7e5de5b-6433-46cc-9636-c72051d4e831}, !- Handle
  {a1b6c6ba-d699-4015-b0b9-026c743dac93}; !- Material Name

OS:StandardsInformation:Material,
  {31632e40-cf59-4841-9ac6-fc763ae4b20a}, !- Handle
  {4b81f31d-85ff-4bb6-845e-e185fdb5d96e}; !- Material Name

OS:StandardsInformation:Material,
  {ac028711-ade7-4de4-bab0-2507abc03602}, !- Handle
  {34c7d033-9f75-4ed5-87d9-4afcf8f1bc68}; !- Material Name

OS:StandardsInformation:Material,
  {0c979440-8e2f-485d-8c91-93ba35f17cf3}, !- Handle
  {cf6ec329-5c8e-496e-b974-3dc45d874627}; !- Material Name

OS:StandardsInformation:Material,
  {28a48164-3ac6-4198-af06-be9ee4aeddd9}, !- Handle
  {ce85d8e2-060b-402c-ae1b-24f97624d86f}; !- Material Name

OS:StandardsInformation:Material,
  {dd18146b-e0cc-4b8b-88ce-d035f21cf3f1}, !- Handle
  {581bca5f-913d-4fe7-9e8a-7e80d311d6e9}; !- Material Name

OS:Rendering:Color,
  {02e0295e-4166-4779-a344-86395fe6c524}, !- Handle
  Rendering Color 15,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d0c83ff-a4e9-4c44-817c-031f18640575}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b85b343e-11a1-47b2-bd07-23c45d6f977f}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09e32ba4-adc9-4d8c-9117-720365b35299}, !- Handle
  Rendering Color 18,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cf5d87c-6e43-465a-b5c2-56c8e5f137af}, !- Handle
  Rendering Color 19,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b9e5e60-66f0-4d3d-b58f-702dd0650d16}, !- Handle
  Rendering Color 20,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f0f44cc-89cc-4a97-b8cf-006b4ac756d8}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8f3e1f1-a739-4311-8629-ea3667d75976}, !- Handle
  Rendering Color 22,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f60f660d-47b1-4cc7-83fa-df430ff7794f}, !- Handle
  Rendering Color 23,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00c8c8fd-53be-471c-8e14-a394fbc84364}, !- Handle
  Rendering Color 24,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8217a0cc-c281-4ca8-b655-b45067929cf5}, !- Handle
  Rendering Color 25,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66d4e0b6-3b3c-4258-a7ad-0965a5874573}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef9e51e2-9569-4309-bfa0-4bfd10a78ee3}, !- Handle
  Rendering Color 27,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef3e741f-3b5d-465b-ae72-5338300ecbaa}, !- Handle
  Rendering Color 28,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {781dccf2-6571-4cd3-b543-7d1f59accfcc}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dbe40a1-7fc4-47da-9862-32d2e05428da}, !- Handle
  Rendering Color 30,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:PlantLoop,
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Handle
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5965c268-da21-4781-96bf-875fbfee0329}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3dfe4f36-5d03-4fea-86ed-0958f6331968}, !- Plant Side Inlet Node Name
  {a44004b1-9b42-4a84-9beb-e94c31bd5610}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {072da49a-352f-46da-8eba-0ef5877b2ddb}, !- Demand Side Inlet Node Name
  {59f1ccb5-f8b1-4162-b594-d050c4790aaa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3e97777c-ca0f-42a9-8d22-9bbd6af01864}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Demand Mixer Name
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Demand Splitter Name
  {18db217a-0777-4051-8d81-7a43da90fe03}, !- Supply Mixer Name
  {46d19a42-5250-4514-a726-7222a5246901}; !- Supply Splitter Name

OS:Node,
  {3946d230-2a58-48f8-9764-b7c8d40259a3}, !- Handle
  Node 12,                                !- Name
  {3dfe4f36-5d03-4fea-86ed-0958f6331968}, !- Inlet Port
  {949a2fee-4fbe-4df9-a59c-8c89c5c73a5e}; !- Outlet Port

OS:Node,
  {5965c268-da21-4781-96bf-875fbfee0329}, !- Handle
  Node 13,                                !- Name
  {4e418ab6-dcfc-4545-ad75-4bb810628f54}, !- Inlet Port
  {a44004b1-9b42-4a84-9beb-e94c31bd5610}; !- Outlet Port

OS:Node,
  {f0d1e963-831c-4f37-9223-134804c7b21a}, !- Handle
  Node 14,                                !- Name
  {1598d6f6-0bff-4fc9-bfb6-91fb5b07b183}, !- Inlet Port
  {d5eae586-02d7-447a-9653-07d8750d8907}; !- Outlet Port

OS:Connector:Mixer,
  {18db217a-0777-4051-8d81-7a43da90fe03}, !- Handle
  Connector Mixer 1,                      !- Name
  {6ddc3b2b-3f98-49f5-8819-bd1256c73164}, !- Outlet Branch Name
  {3ec80442-08bc-4934-9ea4-c2721da24f5b}, !- Inlet Branch Name 1
  {bb84846a-c122-4b58-92ad-42cd7c9f3d09}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46d19a42-5250-4514-a726-7222a5246901}, !- Handle
  Connector Splitter 1,                   !- Name
  {3f1dbba1-11b0-4e08-86de-da443030046f}, !- Inlet Branch Name
  {1598d6f6-0bff-4fc9-bfb6-91fb5b07b183}, !- Outlet Branch Name 1
  {08a3a75d-ce18-4e49-8437-67b1d98a92c3}; !- Outlet Branch Name 2

OS:Connection,
  {3dfe4f36-5d03-4fea-86ed-0958f6331968}, !- Handle
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Source Object
  14,                                     !- Outlet Port
  {3946d230-2a58-48f8-9764-b7c8d40259a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1598d6f6-0bff-4fc9-bfb6-91fb5b07b183}, !- Handle
  {46d19a42-5250-4514-a726-7222a5246901}, !- Source Object
  3,                                      !- Outlet Port
  {f0d1e963-831c-4f37-9223-134804c7b21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44004b1-9b42-4a84-9beb-e94c31bd5610}, !- Handle
  {5965c268-da21-4781-96bf-875fbfee0329}, !- Source Object
  3,                                      !- Outlet Port
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {90cff0d0-47c0-498f-8f76-9d69913ff402}, !- Handle
  Node 15,                                !- Name
  {072da49a-352f-46da-8eba-0ef5877b2ddb}, !- Inlet Port
  {6e8b5824-3fed-4443-bef4-3f8404e7d548}; !- Outlet Port

OS:Node,
  {5e0c9e94-2bce-4918-9a5e-9da72d3e19ae}, !- Handle
  Node 16,                                !- Name
  {dc8a3f8f-33b0-4490-87bc-38c01f774e2b}, !- Inlet Port
  {59f1ccb5-f8b1-4162-b594-d050c4790aaa}; !- Outlet Port

OS:Node,
  {17827982-f944-4a8b-8b5e-2f3a4d06636c}, !- Handle
  Node 17,                                !- Name
  {2976e02f-24ed-43b9-9ff9-202cebfe3fc3}, !- Inlet Port
  {c4fd34bd-32fd-42ca-8310-5a548ce076d1}; !- Outlet Port

OS:Connector:Mixer,
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Handle
  Connector Mixer 2,                      !- Name
  {5bf5187c-15cf-4838-8c8c-7306b1732a46}, !- Outlet Branch Name
  {b26e5433-a89b-4e85-b768-11a7aaadbab7}, !- Inlet Branch Name 1
  {4d7dbf20-d9c4-4e10-8d3f-69a8024acff5}, !- Inlet Branch Name 2
  {e5d025e4-9881-4b06-b37e-fd61d1976019}, !- Inlet Branch Name 3
  ;                                       !- Inlet Branch Name 4

OS:Connector:Splitter,
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Handle
  Connector Splitter 2,                   !- Name
  {514b2a4f-914b-4e42-8147-02ea704a83f5}, !- Inlet Branch Name
  {2976e02f-24ed-43b9-9ff9-202cebfe3fc3}, !- Outlet Branch Name 1
  {08acbf38-a2ef-4352-95a6-f1a7cdb2e635}, !- Outlet Branch Name 2
  {87b16f67-eb6f-4e0d-936d-2f1de04dbdd9}, !- Outlet Branch Name 3
  ;                                       !- Outlet Branch Name 4

OS:Connection,
  {072da49a-352f-46da-8eba-0ef5877b2ddb}, !- Handle
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Source Object
  17,                                     !- Outlet Port
  {90cff0d0-47c0-498f-8f76-9d69913ff402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2976e02f-24ed-43b9-9ff9-202cebfe3fc3}, !- Handle
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Source Object
  3,                                      !- Outlet Port
  {17827982-f944-4a8b-8b5e-2f3a4d06636c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f1ccb5-f8b1-4162-b594-d050c4790aaa}, !- Handle
  {5e0c9e94-2bce-4918-9a5e-9da72d3e19ae}, !- Source Object
  3,                                      !- Outlet Port
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9dc56877-29ef-4917-87f6-86b35e343527}, !- Handle
  {0164c278-757b-407f-beb6-47162c5d0a97}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3e97777c-ca0f-42a9-8d22-9bbd6af01864}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {0a51d807-6df4-478e-b5ad-1e2f2bf9cba2}, !- Handle
  HW Boiler,                              !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {238ee7bc-deec-44c5-a11d-4d8b180b59b7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d5eae586-02d7-447a-9653-07d8750d8907}, !- Boiler Water Inlet Node Name
  {a14a3f78-652e-4d0d-9f35-dfba6e724172}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {238ee7bc-deec-44c5-a11d-4d8b180b59b7}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {f20bbf9b-108b-4036-b727-76936f5f85c1}, !- Handle
  Node 18,                                !- Name
  {a14a3f78-652e-4d0d-9f35-dfba6e724172}, !- Inlet Port
  {b0277814-8bcf-48b1-8606-53bcea895a47}; !- Outlet Port

OS:Connection,
  {d5eae586-02d7-447a-9653-07d8750d8907}, !- Handle
  {f0d1e963-831c-4f37-9223-134804c7b21a}, !- Source Object
  3,                                      !- Outlet Port
  {0a51d807-6df4-478e-b5ad-1e2f2bf9cba2}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a14a3f78-652e-4d0d-9f35-dfba6e724172}, !- Handle
  {0a51d807-6df4-478e-b5ad-1e2f2bf9cba2}, !- Source Object
  12,                                     !- Outlet Port
  {f20bbf9b-108b-4036-b727-76936f5f85c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fb4866b6-8f73-4eb3-8774-aee1af287ff7}, !- Handle
  Var Spd Pump,                           !- Name
  {949a2fee-4fbe-4df9-a59c-8c89c5c73a5e}, !- Inlet Node Name
  {2bfdcf0e-c840-438d-a8cd-c5cbfb55efe2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {eda9ced0-d54c-49e4-a2dd-bd458431a1a9}, !- Handle
  Node 19,                                !- Name
  {2bfdcf0e-c840-438d-a8cd-c5cbfb55efe2}, !- Inlet Port
  {3f1dbba1-11b0-4e08-86de-da443030046f}; !- Outlet Port

OS:Connection,
  {949a2fee-4fbe-4df9-a59c-8c89c5c73a5e}, !- Handle
  {3946d230-2a58-48f8-9764-b7c8d40259a3}, !- Source Object
  3,                                      !- Outlet Port
  {fb4866b6-8f73-4eb3-8774-aee1af287ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfdcf0e-c840-438d-a8cd-c5cbfb55efe2}, !- Handle
  {fb4866b6-8f73-4eb3-8774-aee1af287ff7}, !- Source Object
  3,                                      !- Outlet Port
  {eda9ced0-d54c-49e4-a2dd-bd458431a1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1dbba1-11b0-4e08-86de-da443030046f}, !- Handle
  {eda9ced0-d54c-49e4-a2dd-bd458431a1a9}, !- Source Object
  3,                                      !- Outlet Port
  {46d19a42-5250-4514-a726-7222a5246901}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Handle
  Always On Discrete,                     !- Name
  {010f9364-44b2-416d-9f4f-707304fa1611}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {010f9364-44b2-416d-9f4f-707304fa1611}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule
  {86d25d2f-cc13-45e2-a995-588f8bbeac0d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {428de0fd-3b02-4517-9c88-88ac75f7761e}, !- Supply Side Inlet Node Name
  {b42d68cb-aa7a-4080-af57-8a7dab35196e}, !- Demand Side Outlet Node Name
  {ae43dac0-eb01-4945-a3da-997656928198}, !- Demand Side Inlet Node A
  {5af392ac-dc6b-42ad-80c9-dfc20226287d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fa0a36d-d88a-40ad-ab6d-d2a5e1444f71}, !- Demand Mixer Name
  {82eeec04-7f2e-44d2-990b-caec40553b4f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20ccc1af-6d49-41b1-969e-11a35c33a389}, !- Handle
  Node 20,                                !- Name
  {428de0fd-3b02-4517-9c88-88ac75f7761e}, !- Inlet Port
  {6b210aaa-b08f-41d8-b8cf-652ab44ba417}; !- Outlet Port

OS:Node,
  {0c97fdf2-92fe-4eb6-bcdf-93139dbcc1c0}, !- Handle
  Node 21,                                !- Name
  {b6c85693-5918-47c0-bfde-6fadb87aed0c}, !- Inlet Port
  {5af392ac-dc6b-42ad-80c9-dfc20226287d}; !- Outlet Port

OS:Connection,
  {428de0fd-3b02-4517-9c88-88ac75f7761e}, !- Handle
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- Source Object
  9,                                      !- Outlet Port
  {20ccc1af-6d49-41b1-969e-11a35c33a389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af392ac-dc6b-42ad-80c9-dfc20226287d}, !- Handle
  {0c97fdf2-92fe-4eb6-bcdf-93139dbcc1c0}, !- Source Object
  3,                                      !- Outlet Port
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ec399b0-3de1-4c94-b2cb-c081360832c6}, !- Handle
  Node 22,                                !- Name
  {ae43dac0-eb01-4945-a3da-997656928198}, !- Inlet Port
  {e5b45195-3544-4fe3-a931-8b4db537264a}; !- Outlet Port

OS:Node,
  {79611167-20e3-4875-9bc3-87cd04f0c485}, !- Handle
  Node 23,                                !- Name
  {2cfac361-b703-49cb-85a8-203a6c4a79c0}, !- Inlet Port
  {b42d68cb-aa7a-4080-af57-8a7dab35196e}; !- Outlet Port

OS:Connection,
  {ae43dac0-eb01-4945-a3da-997656928198}, !- Handle
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- Source Object
  11,                                     !- Outlet Port
  {7ec399b0-3de1-4c94-b2cb-c081360832c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42d68cb-aa7a-4080-af57-8a7dab35196e}, !- Handle
  {79611167-20e3-4875-9bc3-87cd04f0c485}, !- Source Object
  3,                                      !- Outlet Port
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {82eeec04-7f2e-44d2-990b-caec40553b4f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e5b45195-3544-4fe3-a931-8b4db537264a}, !- Inlet Node Name
  {40807a7e-1700-426d-b75f-8606fec4ef5d}, !- Outlet Node Name 1
  {da4ecd16-f740-49cc-8ae2-83143b0ca381}, !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {9fa0a36d-d88a-40ad-ab6d-d2a5e1444f71}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2cfac361-b703-49cb-85a8-203a6c4a79c0}, !- Outlet Node Name
  {5a3706c0-2d00-47ae-991b-3dd749b8e978}, !- Inlet Node Name 1
  {0b4d8691-75e2-43de-a7b2-e88bcf42b120}, !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {e5b45195-3544-4fe3-a931-8b4db537264a}, !- Handle
  {7ec399b0-3de1-4c94-b2cb-c081360832c6}, !- Source Object
  3,                                      !- Outlet Port
  {82eeec04-7f2e-44d2-990b-caec40553b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfac361-b703-49cb-85a8-203a6c4a79c0}, !- Handle
  {9fa0a36d-d88a-40ad-ab6d-d2a5e1444f71}, !- Source Object
  2,                                      !- Outlet Port
  {79611167-20e3-4875-9bc3-87cd04f0c485}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0056aa17-4ce5-467a-858f-d77a75c84f7f}, !- Handle
  {7d17c4bc-39a3-4d6d-99be-ccc4d5964202}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {86d25d2f-cc13-45e2-a995-588f8bbeac0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {83adc9a2-c88f-4f36-9af4-75444ddeb670}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0ebd67fd-f5cc-48d7-a129-75c835e4ee63}, !- Air Inlet Node Name
  {b6c85693-5918-47c0-bfde-6fadb87aed0c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {222baeea-b954-4e2e-94f6-9b84c93eee33}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {481cac7b-2d32-4780-bcf4-e218822494e2}, !- Air Inlet Node Name
  {54e8c95c-9c4d-4675-9167-453ec76245eb}, !- Air Outlet Node Name
  {c48e8b7a-f6cf-42fc-b750-f768754106aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3bd6cea-a438-4ae3-ac6e-8ac9888cf74c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41ce5819-5314-4a64-ad45-d1bc286c2819}, !- Energy Input Ratio Function of Temperature Curve Name
  {4133f1cb-0e48-4bd1-ae59-0443f28052f0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac3b7ae1-e6b3-45d3-a0df-22235834202d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c48e8b7a-f6cf-42fc-b750-f768754106aa}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3bd6cea-a438-4ae3-ac6e-8ac9888cf74c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41ce5819-5314-4a64-ad45-d1bc286c2819}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4133f1cb-0e48-4bd1-ae59-0443f28052f0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ac3b7ae1-e6b3-45d3-a0df-22235834202d}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {9d598b4d-d0cb-4717-a5a4-da133abf1e04}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Control Zone Name
  {0c97fdf2-92fe-4eb6-bcdf-93139dbcc1c0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {2dac0e8f-f6cf-46af-aabf-12cb9077d86c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a3d44df3-b6e5-4e73-bfc6-ab9b40245422}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3d44df3-b6e5-4e73-bfc6-ab9b40245422}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46895d48-6814-4b7d-a7ce-9f59030c0884}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {2dac0e8f-f6cf-46af-aabf-12cb9077d86c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f88d35ce-daab-4f62-96a4-5621dc9e8551}, !- Mixed Air Node Name
  {21d4a329-4ccc-4b80-b59c-59d04fea4e30}, !- Outdoor Air Stream Node Name
  {6b7b8c8e-3241-4bb4-acb3-1e2ba542ab87}, !- Relief Air Stream Node Name
  {6b210aaa-b08f-41d8-b8cf-652ab44ba417}; !- Return Air Stream Node Name

OS:Node,
  {643e7d09-5f73-4853-b06c-ef107741d088}, !- Handle
  Node 25,                                !- Name
  ,                                       !- Inlet Port
  {21d4a329-4ccc-4b80-b59c-59d04fea4e30}; !- Outlet Port

OS:Connection,
  {21d4a329-4ccc-4b80-b59c-59d04fea4e30}, !- Handle
  {643e7d09-5f73-4853-b06c-ef107741d088}, !- Source Object
  3,                                      !- Outlet Port
  {46895d48-6814-4b7d-a7ce-9f59030c0884}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4d318e3-7a7b-42a2-bfb0-ca0076c7a088}, !- Handle
  Node 26,                                !- Name
  {6b7b8c8e-3241-4bb4-acb3-1e2ba542ab87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b7b8c8e-3241-4bb4-acb3-1e2ba542ab87}, !- Handle
  {46895d48-6814-4b7d-a7ce-9f59030c0884}, !- Source Object
  7,                                      !- Outlet Port
  {b4d318e3-7a7b-42a2-bfb0-ca0076c7a088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b210aaa-b08f-41d8-b8cf-652ab44ba417}, !- Handle
  {20ccc1af-6d49-41b1-969e-11a35c33a389}, !- Source Object
  3,                                      !- Outlet Port
  {46895d48-6814-4b7d-a7ce-9f59030c0884}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e1dae1cb-790c-47b7-a2f6-e6d25669f195}, !- Handle
  Node 27,                                !- Name
  {f88d35ce-daab-4f62-96a4-5621dc9e8551}, !- Inlet Port
  {481cac7b-2d32-4780-bcf4-e218822494e2}; !- Outlet Port

OS:Connection,
  {f88d35ce-daab-4f62-96a4-5621dc9e8551}, !- Handle
  {46895d48-6814-4b7d-a7ce-9f59030c0884}, !- Source Object
  5,                                      !- Outlet Port
  {e1dae1cb-790c-47b7-a2f6-e6d25669f195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481cac7b-2d32-4780-bcf4-e218822494e2}, !- Handle
  {e1dae1cb-790c-47b7-a2f6-e6d25669f195}, !- Source Object
  3,                                      !- Outlet Port
  {222baeea-b954-4e2e-94f6-9b84c93eee33}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9062934f-d4c8-431a-b1a9-102273e50131}, !- Handle
  Node 28,                                !- Name
  {54e8c95c-9c4d-4675-9167-453ec76245eb}, !- Inlet Port
  {e5b26942-47bc-4e74-be20-682e6910dfd4}; !- Outlet Port

OS:Connection,
  {54e8c95c-9c4d-4675-9167-453ec76245eb}, !- Handle
  {222baeea-b954-4e2e-94f6-9b84c93eee33}, !- Source Object
  10,                                     !- Outlet Port
  {9062934f-d4c8-431a-b1a9-102273e50131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c85693-5918-47c0-bfde-6fadb87aed0c}, !- Handle
  {83adc9a2-c88f-4f36-9af4-75444ddeb670}, !- Source Object
  9,                                      !- Outlet Port
  {0c97fdf2-92fe-4eb6-bcdf-93139dbcc1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, ! Handle
  HW Htg Coil,                            ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c4fd34bd-32fd-42ca-8310-5a548ce076d1}, ! Water Inlet Node Name
  {d0830eee-d259-4560-bcae-10cd756448b1}, ! Water Outlet Node Name
  {e5b26942-47bc-4e74-be20-682e6910dfd4}, ! Air Inlet Node Name
  {e72621ef-23fe-4e9a-be37-8680eb550ca8}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

! Always On Discrete
OS:Schedule:Constant,
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {ff0f0612-c291-4959-8d27-97bf598685a6}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {ff0f0612-c291-4959-8d27-97bf598685a6}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {2c386cad-4765-4ba3-bb26-d4fbb594d1b4}, !- Handle
  Node 29,                                !- Name
  {e72621ef-23fe-4e9a-be37-8680eb550ca8}, !- Inlet Port
  {89d3d5c4-634c-419e-941a-61d009b13dfe}; !- Outlet Port

OS:Connection,
  {e5b26942-47bc-4e74-be20-682e6910dfd4}, !- Handle
  {9062934f-d4c8-431a-b1a9-102273e50131}, !- Source Object
  3,                                      !- Outlet Port
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e72621ef-23fe-4e9a-be37-8680eb550ca8}, !- Handle
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, !- Source Object
  8,                                      !- Outlet Port
  {2c386cad-4765-4ba3-bb26-d4fbb594d1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08cbacf7-f568-47fd-bfcb-75519d9bae8c}, !- Handle
  Node 31,                                !- Name
  {d0830eee-d259-4560-bcae-10cd756448b1}, !- Inlet Port
  {b26e5433-a89b-4e85-b768-11a7aaadbab7}; !- Outlet Port

OS:Connection,
  {c4fd34bd-32fd-42ca-8310-5a548ce076d1}, !- Handle
  {17827982-f944-4a8b-8b5e-2f3a4d06636c}, !- Source Object
  3,                                      !- Outlet Port
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0830eee-d259-4560-bcae-10cd756448b1}, !- Handle
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, !- Source Object
  6,                                      !- Outlet Port
  {08cbacf7-f568-47fd-bfcb-75519d9bae8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26e5433-a89b-4e85-b768-11a7aaadbab7}, !- Handle
  {08cbacf7-f568-47fd-bfcb-75519d9bae8c}, !- Source Object
  3,                                      !- Outlet Port
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {98d167c4-6557-4130-96c8-5ad3d5c5de16}, !- Handle
  Controller Water Coil 1,                !- Name
  {557ff3c2-640f-40d0-aeaf-1041b32ceb43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirLoopHVAC,
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {2b2a7d4c-02a2-4689-a78c-c6759c9b189c}, !- Availability Schedule
  {2cfa0c24-db6a-4d67-aff6-f4afece1efe3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {daaeee24-7fca-47c3-895a-a2e7a5e04da3}, !- Supply Side Inlet Node Name
  {348815f2-a4b2-436b-8d61-ac8fa19d4f64}, !- Demand Side Outlet Node Name
  {9de65e5a-ff7d-4d26-ba45-fe03a908115b}, !- Demand Side Inlet Node A
  {645917e0-d520-4897-ae19-66538422d521}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ba46844-8810-4884-82e4-f42eb8925d0d}, !- Demand Mixer Name
  {d6d4ffe9-b070-4f61-9f1d-7a8ddcdcb8bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {0f759154-9ffd-4ba0-9a09-591a0910765b}, !- Handle
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {2b2a7d4c-02a2-4689-a78c-c6759c9b189c}, !- Handle
  Always On Discrete 1,                   !- Name
  {010f9364-44b2-416d-9f4f-707304fa1611}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {2cfa0c24-db6a-4d67-aff6-f4afece1efe3}, !- Handle
  Packaged Rooftop Air Conditioner 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7f30d044-29d8-4c34-94bb-9a77b5eb08f4}, !- Handle
  Node 32,                                !- Name
  {daaeee24-7fca-47c3-895a-a2e7a5e04da3}, !- Inlet Port
  {6a85536b-4881-45e8-88e6-b6a2c5c55a97}; !- Outlet Port

OS:Node,
  {c9b1164e-bf9d-4add-b781-17df045e2a7a}, !- Handle
  Node 33,                                !- Name
  {63f5d225-60c3-44b0-b4fe-2f29ff43e5f7}, !- Inlet Port
  {645917e0-d520-4897-ae19-66538422d521}; !- Outlet Port

OS:Connection,
  {daaeee24-7fca-47c3-895a-a2e7a5e04da3}, !- Handle
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- Source Object
  9,                                      !- Outlet Port
  {7f30d044-29d8-4c34-94bb-9a77b5eb08f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645917e0-d520-4897-ae19-66538422d521}, !- Handle
  {c9b1164e-bf9d-4add-b781-17df045e2a7a}, !- Source Object
  3,                                      !- Outlet Port
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b341ce90-79fe-46da-b76f-c27d79d04d9e}, !- Handle
  Node 34,                                !- Name
  {9de65e5a-ff7d-4d26-ba45-fe03a908115b}, !- Inlet Port
  {b6ceea78-4551-4287-9e37-6d7875e93592}; !- Outlet Port

OS:Node,
  {10e9e60b-a45b-4a5a-b912-a8c7fd515192}, !- Handle
  Node 35,                                !- Name
  {aa15927e-78f7-4565-b6a8-bd69600683f4}, !- Inlet Port
  {348815f2-a4b2-436b-8d61-ac8fa19d4f64}; !- Outlet Port

OS:Connection,
  {9de65e5a-ff7d-4d26-ba45-fe03a908115b}, !- Handle
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- Source Object
  11,                                     !- Outlet Port
  {b341ce90-79fe-46da-b76f-c27d79d04d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348815f2-a4b2-436b-8d61-ac8fa19d4f64}, !- Handle
  {10e9e60b-a45b-4a5a-b912-a8c7fd515192}, !- Source Object
  3,                                      !- Outlet Port
  {fdee7195-783e-4589-bb1b-4f6296f0d407}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6d4ffe9-b070-4f61-9f1d-7a8ddcdcb8bc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b6ceea78-4551-4287-9e37-6d7875e93592}, !- Inlet Node Name
  {1a210c70-bcbe-4c2e-9293-f911ff331909}, !- Outlet Node Name 1
  {79a58505-620d-4947-ad89-5d2dfc17f351}, !- Outlet Node Name 2
  ,                                       !- Outlet Node Name 3
  ;                                       !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {2ba46844-8810-4884-82e4-f42eb8925d0d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {aa15927e-78f7-4565-b6a8-bd69600683f4}, !- Outlet Node Name
  {90d3f836-ab34-421f-ab3b-5d59fb454805}, !- Inlet Node Name 1
  {39f88429-b01b-45b9-a223-aeaee187ebf1}, !- Inlet Node Name 2
  ,                                       !- Inlet Node Name 3
  ;                                       !- Inlet Node Name 4

OS:Connection,
  {b6ceea78-4551-4287-9e37-6d7875e93592}, !- Handle
  {b341ce90-79fe-46da-b76f-c27d79d04d9e}, !- Source Object
  3,                                      !- Outlet Port
  {d6d4ffe9-b070-4f61-9f1d-7a8ddcdcb8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa15927e-78f7-4565-b6a8-bd69600683f4}, !- Handle
  {2ba46844-8810-4884-82e4-f42eb8925d0d}, !- Source Object
  2,                                      !- Outlet Port
  {10e9e60b-a45b-4a5a-b912-a8c7fd515192}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e893beee-e2bf-4d84-b0e4-97b9abb93bb6}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e7ffa3dd-7b61-49f7-85df-075364613777}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fee277c3-3538-493d-8051-2f0cfe302363}, !- Mixed Air Node Name
  {ea0c8712-1944-4b97-94a7-f79d0c3770cd}, !- Outdoor Air Stream Node Name
  {09c28f66-a56a-4a37-a932-280fe4d1b2af}, !- Relief Air Stream Node Name
  {6a85536b-4881-45e8-88e6-b6a2c5c55a97}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {e7ffa3dd-7b61-49f7-85df-075364613777}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1d5724f-9808-4cc9-aa01-a7e7b9f976d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1d5724f-9808-4cc9-aa01-a7e7b9f976d2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {12d85abc-97e0-451b-b6b2-2151056a6041}, !- Handle
  Node 37,                                !- Name
  ,                                       !- Inlet Port
  {ea0c8712-1944-4b97-94a7-f79d0c3770cd}; !- Outlet Port

OS:Connection,
  {ea0c8712-1944-4b97-94a7-f79d0c3770cd}, !- Handle
  {12d85abc-97e0-451b-b6b2-2151056a6041}, !- Source Object
  3,                                      !- Outlet Port
  {e893beee-e2bf-4d84-b0e4-97b9abb93bb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9759bdf2-c44f-4923-99b2-c430f824981e}, !- Handle
  Node 38,                                !- Name
  {09c28f66-a56a-4a37-a932-280fe4d1b2af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c28f66-a56a-4a37-a932-280fe4d1b2af}, !- Handle
  {e893beee-e2bf-4d84-b0e4-97b9abb93bb6}, !- Source Object
  7,                                      !- Outlet Port
  {9759bdf2-c44f-4923-99b2-c430f824981e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a85536b-4881-45e8-88e6-b6a2c5c55a97}, !- Handle
  {7f30d044-29d8-4c34-94bb-9a77b5eb08f4}, !- Source Object
  3,                                      !- Outlet Port
  {e893beee-e2bf-4d84-b0e4-97b9abb93bb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {9c2174a3-4186-49f5-9cd6-80f2a6d14eff}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5ec5c17c-f894-4291-989c-bb95f81463c1}, !- Air Inlet Node Name
  {1a41ac11-f6a2-46d6-859e-d3f2e3c1d554}, !- Air Outlet Node Name
  {c48e8b7a-f6cf-42fc-b750-f768754106aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3bd6cea-a438-4ae3-ac6e-8ac9888cf74c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41ce5819-5314-4a64-ad45-d1bc286c2819}, !- Energy Input Ratio Function of Temperature Curve Name
  {4133f1cb-0e48-4bd1-ae59-0443f28052f0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac3b7ae1-e6b3-45d3-a0df-22235834202d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {2b85b89e-b889-4c0b-8b39-d80e166ab991}, !- Handle
  Node 39,                                !- Name
  {fee277c3-3538-493d-8051-2f0cfe302363}, !- Inlet Port
  {5ec5c17c-f894-4291-989c-bb95f81463c1}; !- Outlet Port

OS:Connection,
  {fee277c3-3538-493d-8051-2f0cfe302363}, !- Handle
  {e893beee-e2bf-4d84-b0e4-97b9abb93bb6}, !- Source Object
  5,                                      !- Outlet Port
  {2b85b89e-b889-4c0b-8b39-d80e166ab991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec5c17c-f894-4291-989c-bb95f81463c1}, !- Handle
  {2b85b89e-b889-4c0b-8b39-d80e166ab991}, !- Source Object
  3,                                      !- Outlet Port
  {9c2174a3-4186-49f5-9cd6-80f2a6d14eff}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, ! Handle
  HW Htg Coil 1,                          ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {099b442f-5089-473a-900c-5e85797e678d}, ! Water Inlet Node Name
  {df622597-e1f1-4e26-9906-6f60f5e295f7}, ! Water Outlet Node Name
  {76759901-1656-4b21-adf5-a832bda02800}, ! Air Inlet Node Name
  {9f0eda77-834a-46ad-bee4-7942022685bd}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {a0d71ee0-f370-482d-9ded-3cacd4636877}, !- Handle
  Node 40,                                !- Name
  {1a41ac11-f6a2-46d6-859e-d3f2e3c1d554}, !- Inlet Port
  {76759901-1656-4b21-adf5-a832bda02800}; !- Outlet Port

OS:Connection,
  {1a41ac11-f6a2-46d6-859e-d3f2e3c1d554}, !- Handle
  {9c2174a3-4186-49f5-9cd6-80f2a6d14eff}, !- Source Object
  10,                                     !- Outlet Port
  {a0d71ee0-f370-482d-9ded-3cacd4636877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76759901-1656-4b21-adf5-a832bda02800}, !- Handle
  {a0d71ee0-f370-482d-9ded-3cacd4636877}, !- Source Object
  3,                                      !- Outlet Port
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f9f9d87e-e9a9-4305-9037-45efa2f74711}, !- Handle
  Node 41,                                !- Name
  {08acbf38-a2ef-4352-95a6-f1a7cdb2e635}, !- Inlet Port
  {099b442f-5089-473a-900c-5e85797e678d}; !- Outlet Port

OS:Connection,
  {08acbf38-a2ef-4352-95a6-f1a7cdb2e635}, !- Handle
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Source Object
  4,                                      !- Outlet Port
  {f9f9d87e-e9a9-4305-9037-45efa2f74711}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05d2f31e-7667-4fcc-a078-0f46f7902d94}, !- Handle
  Node 42,                                !- Name
  {df622597-e1f1-4e26-9906-6f60f5e295f7}, !- Inlet Port
  {4d7dbf20-d9c4-4e10-8d3f-69a8024acff5}; !- Outlet Port

OS:Connection,
  {099b442f-5089-473a-900c-5e85797e678d}, !- Handle
  {f9f9d87e-e9a9-4305-9037-45efa2f74711}, !- Source Object
  3,                                      !- Outlet Port
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df622597-e1f1-4e26-9906-6f60f5e295f7}, !- Handle
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, !- Source Object
  6,                                      !- Outlet Port
  {05d2f31e-7667-4fcc-a078-0f46f7902d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7dbf20-d9c4-4e10-8d3f-69a8024acff5}, !- Handle
  {05d2f31e-7667-4fcc-a078-0f46f7902d94}, !- Source Object
  3,                                      !- Outlet Port
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5198373c-d991-4205-817f-d9cd4ed6fcad}, !- Handle
  Controller Water Coil 2,                !- Name
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ConstantVolume,
  {82210351-1dd4-4577-8014-7d960b390c17}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {111724ba-5885-490a-835f-0021103a73af}, !- Air Inlet Node Name
  {63f5d225-60c3-44b0-b4fe-2f29ff43e5f7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9547da62-77f1-4318-8610-9918b0dadb3c}, !- Handle
  Node 43,                                !- Name
  {9f0eda77-834a-46ad-bee4-7942022685bd}, !- Inlet Port
  {9e590740-67b9-4b8c-a607-4c646763dc00}; !- Outlet Port

OS:Connection,
  {9f0eda77-834a-46ad-bee4-7942022685bd}, !- Handle
  {d9c92dd9-1725-4152-bc64-17fd57f111d3}, !- Source Object
  8,                                      !- Outlet Port
  {9547da62-77f1-4318-8610-9918b0dadb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f5d225-60c3-44b0-b4fe-2f29ff43e5f7}, !- Handle
  {82210351-1dd4-4577-8014-7d960b390c17}, !- Source Object
  9,                                      !- Outlet Port
  {c9b1164e-bf9d-4add-b781-17df045e2a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b7d69cce-d9b7-4163-9141-78cbb6a1eab7}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Control Zone Name
  {c9b1164e-bf9d-4add-b781-17df045e2a7a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {5c864a6d-e9c4-45c8-a839-0ea2aae8ac03}, !- Availability Schedule
  {94b022ef-b3bc-4820-834e-f7a47d5a198e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1648798e-1793-4402-8531-5ab8833af091}, !- Supply Side Inlet Node Name
  {f3d6fc7b-2e7d-48bd-a2b5-c82133cc2b65}, !- Demand Side Outlet Node Name
  {24962109-e189-4e7e-b40f-a4712edfc17f}, !- Demand Side Inlet Node A
  {5c796c2b-bd4b-474a-9518-6c7dc6dd22d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34e2fc3e-3062-47c3-83a0-423f211d2166}, !- Demand Mixer Name
  {6812ae33-2a3f-4cf6-87f8-1350942cebc3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {eb126f25-64bf-48fd-b2eb-246bcffe3c28}, !- Handle
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {5c864a6d-e9c4-45c8-a839-0ea2aae8ac03}, !- Handle
  Always On Discrete 2,                   !- Name
  {010f9364-44b2-416d-9f4f-707304fa1611}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {94b022ef-b3bc-4820-834e-f7a47d5a198e}, !- Handle
  Packaged Rooftop Air Conditioner 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {d2353448-63a6-4d34-981d-12f2031822a8}, !- Handle
  Node 45,                                !- Name
  {1648798e-1793-4402-8531-5ab8833af091}, !- Inlet Port
  {bb0cee99-61bb-416c-863b-b17abf1f93ee}; !- Outlet Port

OS:Node,
  {a0573913-a32a-448e-b22c-8580f99a2969}, !- Handle
  Node 46,                                !- Name
  {857e392c-55c6-477e-b04a-56aaeef3a929}, !- Inlet Port
  {5c796c2b-bd4b-474a-9518-6c7dc6dd22d8}; !- Outlet Port

OS:Connection,
  {1648798e-1793-4402-8531-5ab8833af091}, !- Handle
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- Source Object
  9,                                      !- Outlet Port
  {d2353448-63a6-4d34-981d-12f2031822a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c796c2b-bd4b-474a-9518-6c7dc6dd22d8}, !- Handle
  {a0573913-a32a-448e-b22c-8580f99a2969}, !- Source Object
  3,                                      !- Outlet Port
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fd8d325-f34d-4ac8-9e7e-4bfd19f5f50b}, !- Handle
  Node 47,                                !- Name
  {24962109-e189-4e7e-b40f-a4712edfc17f}, !- Inlet Port
  {16316627-a928-4395-bd27-eab312aae7d5}; !- Outlet Port

OS:Node,
  {fcf190f3-90f7-44ef-a40e-76756fa7f8e0}, !- Handle
  Node 48,                                !- Name
  {55eb3221-b9a9-4387-a7c5-08c63078e638}, !- Inlet Port
  {f3d6fc7b-2e7d-48bd-a2b5-c82133cc2b65}; !- Outlet Port

OS:Connection,
  {24962109-e189-4e7e-b40f-a4712edfc17f}, !- Handle
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- Source Object
  11,                                     !- Outlet Port
  {4fd8d325-f34d-4ac8-9e7e-4bfd19f5f50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d6fc7b-2e7d-48bd-a2b5-c82133cc2b65}, !- Handle
  {fcf190f3-90f7-44ef-a40e-76756fa7f8e0}, !- Source Object
  3,                                      !- Outlet Port
  {c7eb0b7a-8cf0-448b-b7fc-0a61b3607338}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6812ae33-2a3f-4cf6-87f8-1350942cebc3}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {16316627-a928-4395-bd27-eab312aae7d5}, !- Inlet Node Name
  {8f557dc0-c7ed-480e-abe0-b88020b5eca7}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ;                                       !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {34e2fc3e-3062-47c3-83a0-423f211d2166}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {55eb3221-b9a9-4387-a7c5-08c63078e638}, !- Outlet Node Name
  {f2ec7dc8-4cf3-48b0-8bb6-a917de7a3d99}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ;                                       !- Inlet Node Name 3

OS:Connection,
  {16316627-a928-4395-bd27-eab312aae7d5}, !- Handle
  {4fd8d325-f34d-4ac8-9e7e-4bfd19f5f50b}, !- Source Object
  3,                                      !- Outlet Port
  {6812ae33-2a3f-4cf6-87f8-1350942cebc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55eb3221-b9a9-4387-a7c5-08c63078e638}, !- Handle
  {34e2fc3e-3062-47c3-83a0-423f211d2166}, !- Source Object
  2,                                      !- Outlet Port
  {fcf190f3-90f7-44ef-a40e-76756fa7f8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {83e1f699-054e-4ab9-b641-c9b83816e9d5}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b9ae3b87-5d98-4d0c-8715-032d1e8034ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {30ce82a6-56f6-4c65-af8d-131a1f89ed85}, !- Mixed Air Node Name
  {f6a3df5e-f39e-41a8-9c85-3b1748a0ba25}, !- Outdoor Air Stream Node Name
  {7c0259fa-d11a-44ca-9871-7017624ddf4b}, !- Relief Air Stream Node Name
  {bb0cee99-61bb-416c-863b-b17abf1f93ee}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {b9ae3b87-5d98-4d0c-8715-032d1e8034ad}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8ba7832-f3b5-4a1c-8006-a0b8287ad54d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b8ba7832-f3b5-4a1c-8006-a0b8287ad54d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {1740c9a2-c2a1-4d31-bfbc-0eb079017bce}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  {f6a3df5e-f39e-41a8-9c85-3b1748a0ba25}; !- Outlet Port

OS:Connection,
  {f6a3df5e-f39e-41a8-9c85-3b1748a0ba25}, !- Handle
  {1740c9a2-c2a1-4d31-bfbc-0eb079017bce}, !- Source Object
  3,                                      !- Outlet Port
  {83e1f699-054e-4ab9-b641-c9b83816e9d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4d14519-c1c2-4233-9074-c5c8a16f513d}, !- Handle
  Node 51,                                !- Name
  {7c0259fa-d11a-44ca-9871-7017624ddf4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c0259fa-d11a-44ca-9871-7017624ddf4b}, !- Handle
  {83e1f699-054e-4ab9-b641-c9b83816e9d5}, !- Source Object
  7,                                      !- Outlet Port
  {f4d14519-c1c2-4233-9074-c5c8a16f513d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0cee99-61bb-416c-863b-b17abf1f93ee}, !- Handle
  {d2353448-63a6-4d34-981d-12f2031822a8}, !- Source Object
  3,                                      !- Outlet Port
  {83e1f699-054e-4ab9-b641-c9b83816e9d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {365ded2c-8f1c-4d4d-8d62-9a112dec2626}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {973ff642-3102-4ec3-ae42-f48d591a0e5b}, !- Air Inlet Node Name
  {3f7738e1-3236-4992-876b-623ce0f226e3}, !- Air Outlet Node Name
  {c48e8b7a-f6cf-42fc-b750-f768754106aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f3bd6cea-a438-4ae3-ac6e-8ac9888cf74c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41ce5819-5314-4a64-ad45-d1bc286c2819}, !- Energy Input Ratio Function of Temperature Curve Name
  {4133f1cb-0e48-4bd1-ae59-0443f28052f0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac3b7ae1-e6b3-45d3-a0df-22235834202d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {c1ebd558-69a2-48c5-a39f-d5512ca2e0bb}, !- Handle
  Node 52,                                !- Name
  {30ce82a6-56f6-4c65-af8d-131a1f89ed85}, !- Inlet Port
  {973ff642-3102-4ec3-ae42-f48d591a0e5b}; !- Outlet Port

OS:Connection,
  {30ce82a6-56f6-4c65-af8d-131a1f89ed85}, !- Handle
  {83e1f699-054e-4ab9-b641-c9b83816e9d5}, !- Source Object
  5,                                      !- Outlet Port
  {c1ebd558-69a2-48c5-a39f-d5512ca2e0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973ff642-3102-4ec3-ae42-f48d591a0e5b}, !- Handle
  {c1ebd558-69a2-48c5-a39f-d5512ca2e0bb}, !- Source Object
  3,                                      !- Outlet Port
  {365ded2c-8f1c-4d4d-8d62-9a112dec2626}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b753132-d164-4975-831f-2c2660323339}, ! Handle
  HW Htg Coil 2,                          ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {89d3ec1b-84d7-4fbf-8dac-e4d81ff9e732}, ! Water Inlet Node Name
  {b286abb1-4d59-416a-b83d-3ddda006501d}, ! Water Outlet Node Name
  {d7cffcac-80b7-46a7-8e2d-7350c33d029f}, ! Air Inlet Node Name
  {c6cd2bff-8b84-494d-869d-c0b9454e1df6}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {aa4f779e-3ada-4454-9235-bd709100c489}, !- Handle
  Node 53,                                !- Name
  {3f7738e1-3236-4992-876b-623ce0f226e3}, !- Inlet Port
  {d7cffcac-80b7-46a7-8e2d-7350c33d029f}; !- Outlet Port

OS:Connection,
  {3f7738e1-3236-4992-876b-623ce0f226e3}, !- Handle
  {365ded2c-8f1c-4d4d-8d62-9a112dec2626}, !- Source Object
  10,                                     !- Outlet Port
  {aa4f779e-3ada-4454-9235-bd709100c489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cffcac-80b7-46a7-8e2d-7350c33d029f}, !- Handle
  {aa4f779e-3ada-4454-9235-bd709100c489}, !- Source Object
  3,                                      !- Outlet Port
  {8b753132-d164-4975-831f-2c2660323339}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {05af1875-c77d-498e-85ce-cd0f68316816}, !- Handle
  Node 54,                                !- Name
  {87b16f67-eb6f-4e0d-936d-2f1de04dbdd9}, !- Inlet Port
  {89d3ec1b-84d7-4fbf-8dac-e4d81ff9e732}; !- Outlet Port

OS:Connection,
  {87b16f67-eb6f-4e0d-936d-2f1de04dbdd9}, !- Handle
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Source Object
  5,                                      !- Outlet Port
  {05af1875-c77d-498e-85ce-cd0f68316816}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13d6ba8b-f5b4-4060-b1eb-1a9845768ed6}, !- Handle
  Node 55,                                !- Name
  {b286abb1-4d59-416a-b83d-3ddda006501d}, !- Inlet Port
  {e5d025e4-9881-4b06-b37e-fd61d1976019}; !- Outlet Port

OS:Connection,
  {89d3ec1b-84d7-4fbf-8dac-e4d81ff9e732}, !- Handle
  {05af1875-c77d-498e-85ce-cd0f68316816}, !- Source Object
  3,                                      !- Outlet Port
  {8b753132-d164-4975-831f-2c2660323339}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b286abb1-4d59-416a-b83d-3ddda006501d}, !- Handle
  {8b753132-d164-4975-831f-2c2660323339}, !- Source Object
  6,                                      !- Outlet Port
  {13d6ba8b-f5b4-4060-b1eb-1a9845768ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d025e4-9881-4b06-b37e-fd61d1976019}, !- Handle
  {13d6ba8b-f5b4-4060-b1eb-1a9845768ed6}, !- Source Object
  3,                                      !- Outlet Port
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d179c546-fc1d-4068-86d7-efc5e5210e25}, !- Handle
  Controller Water Coil 3,                !- Name
  {8b753132-d164-4975-831f-2c2660323339}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ConstantVolume,
  {99d50f4d-b25c-499e-b3d3-eab9c563629b}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {9af3eae0-50f4-475e-a1a6-6e50f9653427}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d3427e07-7b18-4ccc-8f52-8bbaf3c45962}, !- Air Inlet Node Name
  {857e392c-55c6-477e-b04a-56aaeef3a929}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {2500b0ea-0b79-490e-ae54-00f4cae36bd0}, !- Handle
  Node 56,                                !- Name
  {c6cd2bff-8b84-494d-869d-c0b9454e1df6}, !- Inlet Port
  {4cc5d8c7-d1af-457f-8614-e4b1d5095c0f}; !- Outlet Port

OS:Connection,
  {c6cd2bff-8b84-494d-869d-c0b9454e1df6}, !- Handle
  {8b753132-d164-4975-831f-2c2660323339}, !- Source Object
  8,                                      !- Outlet Port
  {2500b0ea-0b79-490e-ae54-00f4cae36bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857e392c-55c6-477e-b04a-56aaeef3a929}, !- Handle
  {99d50f4d-b25c-499e-b3d3-eab9c563629b}, !- Source Object
  9,                                      !- Outlet Port
  {a0573913-a32a-448e-b22c-8580f99a2969}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fabc0733-a4ee-4c3f-a7f0-2eb29f5d37ae}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Control Zone Name
  {a0573913-a32a-448e-b22c-8580f99a2969}; !- Setpoint Node or NodeList Name

OS:Connection,
  {42a0434e-6d2f-4e89-9119-897de75709c5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea32f4f7-16dc-47a9-b2e6-23285e2da4d0}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a511c16a-11d9-4843-9b55-8947c6b64b28}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70218d30-7de6-40b2-997b-b4beeba17dd3}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a9ce61-8eae-4dad-8bd4-f15f749d4e5e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2063be35-bfb6-4a4f-a57c-d576ed908fa1}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afee662-8a2f-4f9c-a022-56d242402881}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91648d2-211c-4aaa-ba56-0f8262994bf5}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e703161d-229f-4bd2-8ea5-cba2fe9c4ba0}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e515d6-8ceb-4256-a31a-a5eb501c48b1}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1b6a97-b2d1-44ac-ad36-ac430bd422ff}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01700129-6fb6-48e9-9266-209c5b8b4026}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d1fed1-158f-41a5-8551-7822376bedfc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7cf065-cef6-4456-b5ad-8f85a8dc1890}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcf3859-6aa8-4fc6-8126-b15db797fdc1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8264fdb1-e692-48e4-a32a-d0e01fbeafbb}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa96fcc8-e06d-4a1f-a75f-c4895b4af56e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dbdbd2-9419-4553-9730-0e84da3fbd68}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6790a8c7-0299-4440-b452-68b106f3b86e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a6de5b-1f08-4f04-8bfa-7ebb8312c5c4}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527f6739-e70a-47b5-bf14-5280422f7b52}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ef9b7d-98b2-4d89-8c2e-145400067e49}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {059021c7-036d-4ed2-b1db-a92f8cde670b}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {caa66544-2cc8-4efc-ba49-1fbd7d463628}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eddbc7a-7d00-460c-b21a-b52fbced7159}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fa9d044-a31d-475b-984b-0daadb6faa16}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3f77d8d-2bcd-4cf3-b025-a628c035820a}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2179530c-1140-45d9-8d03-b00f536cf1f2}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc80e064-ad67-448b-a468-361d14ec7dc3}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b5fd83c-a41e-4f9e-bfd4-aad7e706167b}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {295060d8-3361-42ff-92af-7da13ff8d021}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ea85814-1aec-4505-ab53-e6b180a3fcf2}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {920e2609-9d4e-40f4-9b28-f03e1e8dd2fb}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Pipe:Adiabatic,
  {bd2f21da-502d-4177-9f53-c271ee099515}, ! Handle
  Adiabatic Pipe,                         ! Name
  {6e8b5824-3fed-4443-bef4-3f8404e7d548}, ! Inlet Node Name
  {c273d3dc-116b-4105-bee3-b59facb41794}; ! Outlet Node Name

OS:Node,
  {b1aefb62-65aa-4fe3-977f-dc83523e2634}, !- Handle
  Node 85,                                !- Name
  {c273d3dc-116b-4105-bee3-b59facb41794}, !- Inlet Port
  {514b2a4f-914b-4e42-8147-02ea704a83f5}; !- Outlet Port

OS:Connection,
  {6e8b5824-3fed-4443-bef4-3f8404e7d548}, !- Handle
  {90cff0d0-47c0-498f-8f76-9d69913ff402}, !- Source Object
  3,                                      !- Outlet Port
  {bd2f21da-502d-4177-9f53-c271ee099515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c273d3dc-116b-4105-bee3-b59facb41794}, !- Handle
  {bd2f21da-502d-4177-9f53-c271ee099515}, !- Source Object
  3,                                      !- Outlet Port
  {b1aefb62-65aa-4fe3-977f-dc83523e2634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514b2a4f-914b-4e42-8147-02ea704a83f5}, !- Handle
  {b1aefb62-65aa-4fe3-977f-dc83523e2634}, !- Source Object
  3,                                      !- Outlet Port
  {1b0b6a0a-b6d3-40cb-b8f5-200d256fca74}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33fce2e7-4776-425a-8d93-b6a5adce7c5d}, ! Handle
  Adiabatic Pipe 1,                       ! Name
  {1604d8e0-a839-4ef6-87ca-67c1bf367e66}, ! Inlet Node Name
  {dc8a3f8f-33b0-4490-87bc-38c01f774e2b}; ! Outlet Node Name

OS:Node,
  {7b071b1e-b816-4a49-8619-8bd8290ca8c1}, !- Handle
  Node 86,                                !- Name
  {5bf5187c-15cf-4838-8c8c-7306b1732a46}, !- Inlet Port
  {1604d8e0-a839-4ef6-87ca-67c1bf367e66}; !- Outlet Port

OS:Connection,
  {5bf5187c-15cf-4838-8c8c-7306b1732a46}, !- Handle
  {f0d3b106-1ead-4fb0-9134-92a5b5cf20eb}, !- Source Object
  2,                                      !- Outlet Port
  {7b071b1e-b816-4a49-8619-8bd8290ca8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1604d8e0-a839-4ef6-87ca-67c1bf367e66}, !- Handle
  {7b071b1e-b816-4a49-8619-8bd8290ca8c1}, !- Source Object
  3,                                      !- Outlet Port
  {33fce2e7-4776-425a-8d93-b6a5adce7c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8a3f8f-33b0-4490-87bc-38c01f774e2b}, !- Handle
  {33fce2e7-4776-425a-8d93-b6a5adce7c5d}, !- Source Object
  3,                                      !- Outlet Port
  {5e0c9e94-2bce-4918-9a5e-9da72d3e19ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2529911a-0033-4604-b06f-19fad5d21145}, ! Handle
  Adiabatic Pipe 2,                       ! Name
  {4064b465-9e4e-4c9c-9e1d-a1c3b1a00a73}, ! Inlet Node Name
  {c5616da2-dce6-43f6-8f98-9eb04abc9494}; ! Outlet Node Name

OS:Node,
  {a24eedb9-0bdf-468e-bc40-dcc5f6970670}, !- Handle
  Node 87,                                !- Name
  {08a3a75d-ce18-4e49-8437-67b1d98a92c3}, !- Inlet Port
  {4064b465-9e4e-4c9c-9e1d-a1c3b1a00a73}; !- Outlet Port

OS:Connection,
  {08a3a75d-ce18-4e49-8437-67b1d98a92c3}, !- Handle
  {46d19a42-5250-4514-a726-7222a5246901}, !- Source Object
  4,                                      !- Outlet Port
  {a24eedb9-0bdf-468e-bc40-dcc5f6970670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea77da53-c577-4f71-9067-c35a58bd2089}, !- Handle
  Node 88,                                !- Name
  {c5616da2-dce6-43f6-8f98-9eb04abc9494}, !- Inlet Port
  {bb84846a-c122-4b58-92ad-42cd7c9f3d09}; !- Outlet Port

OS:Connection,
  {4064b465-9e4e-4c9c-9e1d-a1c3b1a00a73}, !- Handle
  {a24eedb9-0bdf-468e-bc40-dcc5f6970670}, !- Source Object
  3,                                      !- Outlet Port
  {2529911a-0033-4604-b06f-19fad5d21145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5616da2-dce6-43f6-8f98-9eb04abc9494}, !- Handle
  {2529911a-0033-4604-b06f-19fad5d21145}, !- Source Object
  3,                                      !- Outlet Port
  {ea77da53-c577-4f71-9067-c35a58bd2089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb84846a-c122-4b58-92ad-42cd7c9f3d09}, !- Handle
  {ea77da53-c577-4f71-9067-c35a58bd2089}, !- Source Object
  3,                                      !- Outlet Port
  {18db217a-0777-4051-8d81-7a43da90fe03}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bac09218-77f2-4a21-897a-03aba72d0247}, ! Handle
  Adiabatic Pipe 3,                       ! Name
  {b76d8f3a-1983-4a00-9944-233ada14d217}, ! Inlet Node Name
  {4e418ab6-dcfc-4545-ad75-4bb810628f54}; ! Outlet Node Name

OS:Node,
  {a9a6db62-42d6-47c9-b04e-8090e9014230}, !- Handle
  Node 89,                                !- Name
  {6ddc3b2b-3f98-49f5-8819-bd1256c73164}, !- Inlet Port
  {b76d8f3a-1983-4a00-9944-233ada14d217}; !- Outlet Port

OS:Connection,
  {6ddc3b2b-3f98-49f5-8819-bd1256c73164}, !- Handle
  {18db217a-0777-4051-8d81-7a43da90fe03}, !- Source Object
  2,                                      !- Outlet Port
  {a9a6db62-42d6-47c9-b04e-8090e9014230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76d8f3a-1983-4a00-9944-233ada14d217}, !- Handle
  {a9a6db62-42d6-47c9-b04e-8090e9014230}, !- Source Object
  3,                                      !- Outlet Port
  {bac09218-77f2-4a21-897a-03aba72d0247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e418ab6-dcfc-4545-ad75-4bb810628f54}, !- Handle
  {bac09218-77f2-4a21-897a-03aba72d0247}, !- Source Object
  3,                                      !- Outlet Port
  {5965c268-da21-4781-96bf-875fbfee0329}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {903bf771-bf0b-4fa0-8a80-a8c115d1534a}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {9988daf6-25c1-45f9-a020-fa4574bb468f}, ! Schedule Name
  {5965c268-da21-4781-96bf-875fbfee0329}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {9988daf6-25c1-45f9-a020-fa4574bb468f}, ! Handle
  Hot Water Temperature,                  ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  {2e6c1687-d332-4fb4-8ddf-33aae17fa467}, ! Default Day Schedule Name
  {6a1014f5-5f69-405f-9a1f-bba54830572d}, ! Summer Design Day Schedule Name
  {29d5c3cc-31b9-4d83-b9a0-2327d64f849c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e6c1687-d332-4fb4-8ddf-33aae17fa467}, ! Handle
  Hot Water Temperature Default,          ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {6a1014f5-5f69-405f-9a1f-bba54830572d}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {29d5c3cc-31b9-4d83-b9a0-2327d64f849c}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Boiler:HotWater,
  {8921df66-0d7a-4a42-9140-52eba4b8788a}, !- Handle
  HW Boiler 1,                            !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {238ee7bc-deec-44c5-a11d-4d8b180b59b7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {b0277814-8bcf-48b1-8606-53bcea895a47}, !- Boiler Water Inlet Node Name
  {3faf1418-9d6d-43eb-a2e8-fab80a961ca9}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {b17e54d8-0e59-4780-b80c-a4ca043af68d}, !- Handle
  Node 90,                                !- Name
  {3faf1418-9d6d-43eb-a2e8-fab80a961ca9}, !- Inlet Port
  {3ec80442-08bc-4934-9ea4-c2721da24f5b}; !- Outlet Port

OS:Connection,
  {b0277814-8bcf-48b1-8606-53bcea895a47}, !- Handle
  {f20bbf9b-108b-4036-b727-76936f5f85c1}, !- Source Object
  3,                                      !- Outlet Port
  {8921df66-0d7a-4a42-9140-52eba4b8788a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3faf1418-9d6d-43eb-a2e8-fab80a961ca9}, !- Handle
  {8921df66-0d7a-4a42-9140-52eba4b8788a}, !- Source Object
  12,                                     !- Outlet Port
  {b17e54d8-0e59-4780-b80c-a4ca043af68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec80442-08bc-4934-9ea4-c2721da24f5b}, !- Handle
  {b17e54d8-0e59-4780-b80c-a4ca043af68d}, !- Source Object
  3,                                      !- Outlet Port
  {18db217a-0777-4051-8d81-7a43da90fe03}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ed384a2b-6855-4014-a956-8973fa0e8f79}, ! Handle
  Elec Htg Coil,                          ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {89d3d5c4-634c-419e-941a-61d009b13dfe}, ! Air Inlet Node Name
  {a3ebdb79-8269-4529-a5c8-164e93ec1a47}; ! Air Outlet Node Name

OS:Node,
  {2d29553d-0084-4ee8-9ccc-4db45aadeebc}, !- Handle
  Node 91,                                !- Name
  {a3ebdb79-8269-4529-a5c8-164e93ec1a47}, !- Inlet Port
  {0ebd67fd-f5cc-48d7-a129-75c835e4ee63}; !- Outlet Port

OS:Connection,
  {89d3d5c4-634c-419e-941a-61d009b13dfe}, !- Handle
  {2c386cad-4765-4ba3-bb26-d4fbb594d1b4}, !- Source Object
  3,                                      !- Outlet Port
  {ed384a2b-6855-4014-a956-8973fa0e8f79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3ebdb79-8269-4529-a5c8-164e93ec1a47}, !- Handle
  {ed384a2b-6855-4014-a956-8973fa0e8f79}, !- Source Object
  6,                                      !- Outlet Port
  {2d29553d-0084-4ee8-9ccc-4db45aadeebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebd67fd-f5cc-48d7-a129-75c835e4ee63}, !- Handle
  {2d29553d-0084-4ee8-9ccc-4db45aadeebc}, !- Source Object
  3,                                      !- Outlet Port
  {83adc9a2-c88f-4f36-9af4-75444ddeb670}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6dc5dadc-24b8-49aa-9fa5-9f7a839fe365}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {9e590740-67b9-4b8c-a607-4c646763dc00}, ! Air Inlet Node Name
  {e8cac460-ed57-40ad-8751-09739aedc470}; ! Air Outlet Node Name

OS:Node,
  {fed63090-a9ec-417b-b450-27100b6fc9c9}, !- Handle
  Node 92,                                !- Name
  {e8cac460-ed57-40ad-8751-09739aedc470}, !- Inlet Port
  {111724ba-5885-490a-835f-0021103a73af}; !- Outlet Port

OS:Connection,
  {9e590740-67b9-4b8c-a607-4c646763dc00}, !- Handle
  {9547da62-77f1-4318-8610-9918b0dadb3c}, !- Source Object
  3,                                      !- Outlet Port
  {6dc5dadc-24b8-49aa-9fa5-9f7a839fe365}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8cac460-ed57-40ad-8751-09739aedc470}, !- Handle
  {6dc5dadc-24b8-49aa-9fa5-9f7a839fe365}, !- Source Object
  6,                                      !- Outlet Port
  {fed63090-a9ec-417b-b450-27100b6fc9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111724ba-5885-490a-835f-0021103a73af}, !- Handle
  {fed63090-a9ec-417b-b450-27100b6fc9c9}, !- Source Object
  3,                                      !- Outlet Port
  {82210351-1dd4-4577-8014-7d960b390c17}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0facff04-31ad-4a3b-88f2-e9076437ec83}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {4cc5d8c7-d1af-457f-8614-e4b1d5095c0f}, ! Air Inlet Node Name
  {db5a37f8-ba23-49ce-8fd5-996624b18595}; ! Air Outlet Node Name

OS:Node,
  {5b18f3a5-d37a-487c-a8ca-f197d676d426}, !- Handle
  Node 93,                                !- Name
  {db5a37f8-ba23-49ce-8fd5-996624b18595}, !- Inlet Port
  {d3427e07-7b18-4ccc-8f52-8bbaf3c45962}; !- Outlet Port

OS:Connection,
  {4cc5d8c7-d1af-457f-8614-e4b1d5095c0f}, !- Handle
  {2500b0ea-0b79-490e-ae54-00f4cae36bd0}, !- Source Object
  3,                                      !- Outlet Port
  {0facff04-31ad-4a3b-88f2-e9076437ec83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db5a37f8-ba23-49ce-8fd5-996624b18595}, !- Handle
  {0facff04-31ad-4a3b-88f2-e9076437ec83}, !- Source Object
  6,                                      !- Outlet Port
  {5b18f3a5-d37a-487c-a8ca-f197d676d426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3427e07-7b18-4ccc-8f52-8bbaf3c45962}, !- Handle
  {5b18f3a5-d37a-487c-a8ca-f197d676d426}, !- Source Object
  3,                                      !- Outlet Port
  {99d50f4d-b25c-499e-b3d3-eab9c563629b}, !- Target Object
  8;                                      !- Inlet Port

OS:RadianceParameters,
  {02e693dc-3dae-488d-862c-5face4a7e544}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {eaa060d8-8fa8-44c9-a90c-367fda903565}; !- Handle

OS:OutputControl:ReportingTolerances,
  {8d50a944-410e-4f64-9b2d-d52d7a9aeeb9}, !- Handle
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {a1e336b4-2c3c-4b1c-8d7c-357657a5f932}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {d4d6d579-6fda-485f-bfb7-825e079f4328}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {62d842aa-e055-42cf-8f46-c9e3be85cb39}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {d5e5001b-b97b-4d75-9bc2-1676af828649}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {3bc657f7-48fb-484d-8f33-c32f0eb238b2}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1075b0cd-d0c7-45a2-ad82-4eb2016f63a2}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {b18c1fab-4148-44cc-9647-1dfaab047d1e}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {c12599da-6993-4c00-9503-5d6d06c06aae}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {769f3982-b434-42fe-80b0-991b21eb5a78}; !- Handle

OS:Rendering:Color,
  {9b134f70-65b6-4e8d-a6af-d2fbbb15d6be}, !- Handle
  Rendering Color 31,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30fd203e-f36a-44ca-86c4-d08c69995ff5}, !- Handle
  Rendering Color 32,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d34a1d9-062f-4cf7-b13e-f6c6ca3d5ca6}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:WaterUse:Equipment:Definition,
  {22ce04b6-5c91-468f-b79b-c9f2ebfd6e3b}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {0ec30093-157a-4865-8349-e54cc7ebed42}, !- Target Temperature Schedule Name
  {746481e3-2298-4984-a51d-857512cef3aa}, !- Sensible Fraction Schedule Name
  {7d277d81-4f8d-4546-8ed0-edcdc542b93f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ec30093-157a-4865-8349-e54cc7ebed42}, !- Handle
  WaterUse Schedule 120F,                 !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {775e6465-9ba0-4167-9e11-767e7427f34a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {775e6465-9ba0-4167-9e11-767e7427f34a}, !- Handle
  WaterUse Schedule 120F Day,             !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {746481e3-2298-4984-a51d-857512cef3aa}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {870f2abd-02be-41e7-9613-7dc0ce0f24fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870f2abd-02be-41e7-9613-7dc0ce0f24fd}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d277d81-4f8d-4546-8ed0-edcdc542b93f}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {e1906fb1-b5d2-4fc2-9f9e-b18f2559d39c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1906fb1-b5d2-4fc2-9f9e-b18f2559d39c}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4567490-0b40-43d0-8721-016e7bf9d771}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {46caefbc-5674-400e-993c-782a722cd253}, !- Default Day Schedule Name
  {869574c4-2411-41fe-ad04-41d1b9527900}, !- Summer Design Day Schedule Name
  {e77157fe-edb3-4a99-b924-faf09eacf708}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46caefbc-5674-400e-993c-782a722cd253}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {869574c4-2411-41fe-ad04-41d1b9527900}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e77157fe-edb3-4a99-b924-faf09eacf708}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Handle
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {feff4666-7fa3-4942-b824-bf8e7225302a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ac4c0c88-3792-40b8-ae72-dec5306bb875}, !- Plant Side Inlet Node Name
  {433ca489-8c12-4c1e-a23e-a566e699d112}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {de1a31ad-b297-42b6-bd89-4d842b40950d}, !- Demand Side Inlet Node Name
  {b32e547d-d4e7-4c66-8473-849b4582c817}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {488cfb79-1648-4b13-9ef1-9ee9f504ba63}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {633c5f1b-40e8-412a-ab33-1ae5e953f903}, !- Demand Mixer Name
  {ff6b79d1-7c78-4e68-b0e3-4c715fafcb8a}, !- Demand Splitter Name
  {f3ff30f7-2c98-487d-965a-4e0afd355f07}, !- Supply Mixer Name
  {645ccb14-f18d-44fe-a0cd-dd8a714a6018}; !- Supply Splitter Name

OS:Node,
  {2fa2394f-2c77-4b54-80d4-e4c04388248e}, !- Handle
  Node 94,                                !- Name
  {ac4c0c88-3792-40b8-ae72-dec5306bb875}, !- Inlet Port
  {fd593e3c-38bf-4d26-b61c-c6c608170089}; !- Outlet Port

OS:Node,
  {feff4666-7fa3-4942-b824-bf8e7225302a}, !- Handle
  Node 95,                                !- Name
  {55576620-518b-4149-94eb-742e9fd20a1c}, !- Inlet Port
  {433ca489-8c12-4c1e-a23e-a566e699d112}; !- Outlet Port

OS:Connector:Mixer,
  {f3ff30f7-2c98-487d-965a-4e0afd355f07}, !- Handle
  Connector Mixer 3,                      !- Name
  {55576620-518b-4149-94eb-742e9fd20a1c}, !- Outlet Branch Name
  {7dbe5f68-4b30-4eba-aea1-0f69718ee486}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {645ccb14-f18d-44fe-a0cd-dd8a714a6018}, !- Handle
  Connector Splitter 3,                   !- Name
  {3421542c-494d-407d-9ea7-3d0b9152fb9b}, !- Inlet Branch Name
  {c7ce4abe-ec25-41d2-b70c-2dba58377f5c}; !- Outlet Branch Name 1

OS:Connection,
  {ac4c0c88-3792-40b8-ae72-dec5306bb875}, !- Handle
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Source Object
  14,                                     !- Outlet Port
  {2fa2394f-2c77-4b54-80d4-e4c04388248e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55576620-518b-4149-94eb-742e9fd20a1c}, !- Handle
  {f3ff30f7-2c98-487d-965a-4e0afd355f07}, !- Source Object
  2,                                      !- Outlet Port
  {feff4666-7fa3-4942-b824-bf8e7225302a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433ca489-8c12-4c1e-a23e-a566e699d112}, !- Handle
  {feff4666-7fa3-4942-b824-bf8e7225302a}, !- Source Object
  3,                                      !- Outlet Port
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {88937448-3123-4af5-8064-121f73a09bdd}, !- Handle
  Node 97,                                !- Name
  {de1a31ad-b297-42b6-bd89-4d842b40950d}, !- Inlet Port
  {03a81427-6025-4b8c-be7f-adc49b62fa28}; !- Outlet Port

OS:Node,
  {de3ac6c2-af77-4baf-a39e-7525de233e0f}, !- Handle
  Node 98,                                !- Name
  {4180649f-fefe-48ed-8d6f-a7661bfe7983}, !- Inlet Port
  {b32e547d-d4e7-4c66-8473-849b4582c817}; !- Outlet Port

OS:Node,
  {76f40db2-d881-4888-8395-0b2675b71cad}, !- Handle
  Node 99,                                !- Name
  {1fd0ab9f-6f17-4544-8b3d-0895edb9e02f}, !- Inlet Port
  {b52de623-8ae5-4037-82c1-15f69d7fc05e}; !- Outlet Port

OS:Connector:Mixer,
  {633c5f1b-40e8-412a-ab33-1ae5e953f903}, !- Handle
  Connector Mixer 4,                      !- Name
  {4180649f-fefe-48ed-8d6f-a7661bfe7983}, !- Outlet Branch Name
  {01de4ce0-b813-4740-a99c-3bc4ce88f0d0}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ff6b79d1-7c78-4e68-b0e3-4c715fafcb8a}, !- Handle
  Connector Splitter 4,                   !- Name
  {03a81427-6025-4b8c-be7f-adc49b62fa28}, !- Inlet Branch Name
  {1fd0ab9f-6f17-4544-8b3d-0895edb9e02f}; !- Outlet Branch Name 1

OS:Connection,
  {de1a31ad-b297-42b6-bd89-4d842b40950d}, !- Handle
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Source Object
  17,                                     !- Outlet Port
  {88937448-3123-4af5-8064-121f73a09bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a81427-6025-4b8c-be7f-adc49b62fa28}, !- Handle
  {88937448-3123-4af5-8064-121f73a09bdd}, !- Source Object
  3,                                      !- Outlet Port
  {ff6b79d1-7c78-4e68-b0e3-4c715fafcb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd0ab9f-6f17-4544-8b3d-0895edb9e02f}, !- Handle
  {ff6b79d1-7c78-4e68-b0e3-4c715fafcb8a}, !- Source Object
  3,                                      !- Outlet Port
  {76f40db2-d881-4888-8395-0b2675b71cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4180649f-fefe-48ed-8d6f-a7661bfe7983}, !- Handle
  {633c5f1b-40e8-412a-ab33-1ae5e953f903}, !- Source Object
  2,                                      !- Outlet Port
  {de3ac6c2-af77-4baf-a39e-7525de233e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32e547d-d4e7-4c66-8473-849b4582c817}, !- Handle
  {de3ac6c2-af77-4baf-a39e-7525de233e0f}, !- Source Object
  3,                                      !- Outlet Port
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6522ab90-6a12-4178-ac11-eebd36979997}, !- Handle
  {eb66c1de-1321-41e5-94ee-5b704b7280c3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {488cfb79-1648-4b13-9ef1-9ee9f504ba63}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {9b14651b-6fe1-4dfc-908c-f8653c7b1ae5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {a4567490-0b40-43d0-8721-016e7bf9d771}, !- Schedule Name
  {feff4666-7fa3-4942-b824-bf8e7225302a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {579f9c2c-5d18-4983-865e-481a92436090}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {fd593e3c-38bf-4d26-b61c-c6c608170089}, !- Inlet Node Name
  {de74a430-6718-490d-9e49-d66a67c116c3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2c9b6653-5996-41af-8c61-d6d82139060c}, !- Handle
  Node 100,                               !- Name
  {de74a430-6718-490d-9e49-d66a67c116c3}, !- Inlet Port
  {3421542c-494d-407d-9ea7-3d0b9152fb9b}; !- Outlet Port

OS:Connection,
  {fd593e3c-38bf-4d26-b61c-c6c608170089}, !- Handle
  {2fa2394f-2c77-4b54-80d4-e4c04388248e}, !- Source Object
  3,                                      !- Outlet Port
  {579f9c2c-5d18-4983-865e-481a92436090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de74a430-6718-490d-9e49-d66a67c116c3}, !- Handle
  {579f9c2c-5d18-4983-865e-481a92436090}, !- Source Object
  3,                                      !- Outlet Port
  {2c9b6653-5996-41af-8c61-d6d82139060c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3421542c-494d-407d-9ea7-3d0b9152fb9b}, !- Handle
  {2c9b6653-5996-41af-8c61-d6d82139060c}, !- Source Object
  3,                                      !- Outlet Port
  {645ccb14-f18d-44fe-a0cd-dd8a714a6018}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7eeec630-9e49-45a4-ba24-e419645bd798}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {9cd7343f-7004-4379-a7e0-7e5c64d77b61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cd7343f-7004-4379-a7e0-7e5c64d77b61}, !- Handle
  Schedule Day 27,                        !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe0581de-3b08-4633-9de7-c19bec09b9c9}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {72422e58-3661-4b70-9073-7f9dba0248fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72422e58-3661-4b70-9073-7f9dba0248fd}, !- Handle
  Schedule Day 28,                        !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8333ed80-b7d0-4433-86ea-8dadfec9345e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  {f6bc117b-7f82-4ca9-9ed2-543143325535}, !- Default Day Schedule Name
  {4038b67b-39a9-4292-908c-626e526c0ffc}, !- Summer Design Day Schedule Name
  {6185f3bb-ec38-4845-89f9-2acae3349f23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6bc117b-7f82-4ca9-9ed2-543143325535}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {4038b67b-39a9-4292-908c-626e526c0ffc}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6185f3bb-ec38-4845-89f9-2acae3349f23}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {304a1066-420f-4c74-ac3d-230f92172281}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  {fe5277f1-4122-45db-8b43-0cdc4edf1e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe5277f1-4122-45db-8b43-0cdc4edf1e84}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {babe9475-5776-4ab6-af2d-f5cda5bb59af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {ddf6e8ed-efed-40b1-9f22-42f8e159ed35}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {a4567490-0b40-43d0-8721-016e7bf9d771}, !- Target Temperature Schedule Name
  {784d24eb-0b06-4440-bd25-6369333657c4}, !- Sensible Fraction Schedule Name
  {e05b237d-1756-49e1-97e9-ee31f04d48ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {784d24eb-0b06-4440-bd25-6369333657c4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {d7e92b89-ccb7-4c28-ae3e-7b1e34f98b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7e92b89-ccb7-4c28-ae3e-7b1e34f98b51}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e05b237d-1756-49e1-97e9-ee31f04d48ef}, !- Handle
