  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {5cf53d95-8931-425b-83d0-9995b4942c86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf53d95-8931-425b-83d0-9995b4942c86}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5054a1b2-035e-4f14-9066-2fbf18bceb0a}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {ddf6e8ed-efed-40b1-9f22-42f8e159ed35}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {304a1066-420f-4c74-ac3d-230f92172281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6e61004d-d925-4f8d-806c-40747c7a6436}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {b52de623-8ae5-4037-82c1-15f69d7fc05e}, !- Inlet Node Name
  {5a7224ed-ce95-4e1e-bfe1-504535075d2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ec30093-157a-4865-8349-e54cc7ebed42}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5054a1b2-035e-4f14-9066-2fbf18bceb0a}; !- Water Use Equipment Name 1

OS:Node,
  {8c7fe12f-e195-42a0-b4f3-bb44bd1cb49e}, !- Handle
  Node 102,                               !- Name
  {5a7224ed-ce95-4e1e-bfe1-504535075d2c}, !- Inlet Port
  {01de4ce0-b813-4740-a99c-3bc4ce88f0d0}; !- Outlet Port

OS:Connection,
  {b52de623-8ae5-4037-82c1-15f69d7fc05e}, !- Handle
  {76f40db2-d881-4888-8395-0b2675b71cad}, !- Source Object
  3,                                      !- Outlet Port
  {6e61004d-d925-4f8d-806c-40747c7a6436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7224ed-ce95-4e1e-bfe1-504535075d2c}, !- Handle
  {6e61004d-d925-4f8d-806c-40747c7a6436}, !- Source Object
  3,                                      !- Outlet Port
  {8c7fe12f-e195-42a0-b4f3-bb44bd1cb49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01de4ce0-b813-4740-a99c-3bc4ce88f0d0}, !- Handle
  {8c7fe12f-e195-42a0-b4f3-bb44bd1cb49e}, !- Source Object
  3,                                      !- Outlet Port
  {633c5f1b-40e8-412a-ab33-1ae5e953f903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53cb3ede-b30e-49dc-80fe-e399f68317e6}, !- Handle
  Node 96,                                !- Name
  {c7ce4abe-ec25-41d2-b70c-2dba58377f5c}, !- Inlet Port
  {349b00d6-1c9f-4b3e-b6a4-e11851926cc9}; !- Outlet Port

OS:Connection,
  {c7ce4abe-ec25-41d2-b70c-2dba58377f5c}, !- Handle
  {645ccb14-f18d-44fe-a0cd-dd8a714a6018}, !- Source Object
  3,                                      !- Outlet Port
  {53cb3ede-b30e-49dc-80fe-e399f68317e6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5765e48c-39fe-4db2-a952-60b4a0972951}, !- Handle
  Water Heater,                           !- Name
  0.3785,                                 !- Tank Volume {m3}
  {cfce991a-28da-49d6-a34b-9be7b57e7e6d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {888c7a94-98dc-4966-bdb8-99a0fc5b3706}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {349b00d6-1c9f-4b3e-b6a4-e11851926cc9}, !- Use Side Inlet Node Name
  {2adf2957-0127-4233-aa4a-44dbbcdc324f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cfce991a-28da-49d6-a34b-9be7b57e7e6d}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  {3f87b92f-6142-4ffd-a61a-400b6ce941b6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3f87b92f-6142-4ffd-a61a-400b6ce941b6}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {888c7a94-98dc-4966-bdb8-99a0fc5b3706}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  {bfd10939-39db-4bd3-8861-7a136dcc31e4}; ! Default Day Schedule Name

OS:Schedule:Day,
  {bfd10939-39db-4bd3-8861-7a136dcc31e4}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {8458f17c-2e04-4c42-a44a-4ee343341970}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:WaterHeater:Sizing,
  {e874dfd7-0ac0-47c8-ab79-beaf6d0110b1}, !- Handle
  {5765e48c-39fe-4db2-a952-60b4a0972951}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {d6c1dac9-43fd-44f6-90e2-07935edfe244}, !- Handle
  Node 101,                               !- Name
  {2adf2957-0127-4233-aa4a-44dbbcdc324f}, !- Inlet Port
  {7dbe5f68-4b30-4eba-aea1-0f69718ee486}; !- Outlet Port

OS:Connection,
  {349b00d6-1c9f-4b3e-b6a4-e11851926cc9}, !- Handle
  {53cb3ede-b30e-49dc-80fe-e399f68317e6}, !- Source Object
  3,                                      !- Outlet Port
  {5765e48c-39fe-4db2-a952-60b4a0972951}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2adf2957-0127-4233-aa4a-44dbbcdc324f}, !- Handle
  {5765e48c-39fe-4db2-a952-60b4a0972951}, !- Source Object
  32,                                     !- Outlet Port
  {d6c1dac9-43fd-44f6-90e2-07935edfe244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dbe5f68-4b30-4eba-aea1-0f69718ee486}, !- Handle
  {d6c1dac9-43fd-44f6-90e2-07935edfe244}, !- Source Object
  3,                                      !- Outlet Port
  {f3ff30f7-2c98-487d-965a-4e0afd355f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Output:Variable,
  {9ff6cc01-f742-496c-953a-894600acadd4}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2add224-104c-4e32-b831-ba91b65cc06c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {84942909-db9a-4853-99ef-42fbaa6cb4da}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a269c39-497f-4576-be6b-232c546c09d6}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b46d355e-df67-4016-bdc4-d1409800ba26}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {233c9676-8222-4500-ba31-b8caef12d92b}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {70561270-e8c9-4416-840a-8488f5711363}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Rendering:Color,
  {2dd4f361-7f04-44df-91cd-4d499ffe906e}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f6e5e19-dd1a-461f-a331-bb018e756931}, !- Handle
  Rendering Color 35,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02fde2cf-0238-4ed6-83b5-635635838018}, !- Handle
  Rendering Color 36,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04a406d3-3d6a-46d0-85cb-19ad71b5d75a}, !- Handle
  Rendering Color 37,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0ccfd29-6d28-4366-a7e1-7c6bda30af10}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {37931987-6f90-4e07-9b79-39322c03694d}, !- Handle
  Rendering Color 39,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Node,
  {24198796-6dcd-4be0-90f2-491db34bfe3b}, !- Handle
  Node 1,                                 !- Name
  {22899ae2-187f-4320-aae9-1cb0150c6e57}, !- Inlet Port
  {5a8b639b-85ea-4bd3-ab0b-0cf18386abea}; !- Outlet Port

OS:Node,
  {62805613-9cfb-41c5-b929-451f6bc8d4bd}, !- Handle
  Node 2,                                 !- Name
  {4a2c1a97-9355-492c-931a-7a0500a308ac}, !- Inlet Port
  {5b08206d-b0a3-40b2-abba-b1dd9839d34c}; !- Outlet Port

OS:Node,
  {415e569b-ec20-4408-9228-537a0bdef3b7}, !- Handle
  Node 3,                                 !- Name
  {b479b7e9-2b4f-4f4d-8a13-62b9f81d6386}, !- Inlet Port
  {a68b6fcc-d15b-4907-8f84-e0cd6f01f33b}; !- Outlet Port

OS:ThermalZone,
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d90b23c2-5319-4a4b-a3f9-8a9440ee1fd3}, !- Zone Air Inlet Port List
  {5d2371ea-a774-459a-8b5c-2c920ff21a6c}, !- Zone Air Exhaust Port List
  {41ea88e3-b244-4e96-9187-b722b0a72bb4}, !- Zone Air Node Name
  {0f90b01f-2f1f-4ae2-9e9a-4143c20c0504}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbfe4403-7e77-43f9-a18f-bd44d193a7af}, !- Group Rendering Name
  {ea47accd-4d1c-486e-8b37-355374660a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa5f076-766b-4933-8019-d22b5bc86d2b}, !- Handle
  Node 4,                                 !- Name
  {41ea88e3-b244-4e96-9187-b722b0a72bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41ea88e3-b244-4e96-9187-b722b0a72bb4}, !- Handle
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Source Object
  11,                                     !- Outlet Port
  {3aa5f076-766b-4933-8019-d22b5bc86d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d90b23c2-5319-4a4b-a3f9-8a9440ee1fd3}, !- Handle
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- HVAC Component
  {5b08206d-b0a3-40b2-abba-b1dd9839d34c}; !- Port 1

OS:PortList,
  {5d2371ea-a774-459a-8b5c-2c920ff21a6c}, !- Handle
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}; !- HVAC Component

OS:PortList,
  {0f90b01f-2f1f-4ae2-9e9a-4143c20c0504}, !- Handle
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- HVAC Component
  {6de1a42a-f79f-4a07-8a42-c0f39921906d}; !- Port 1

OS:Sizing:Zone,
  {b62c37c3-76af-441c-80af-800dee4cc9d7}, !- Handle
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0947814d-7a0d-4e71-8018-2852f41b2936}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {24421ebe-b97e-41f7-a9a4-e4fd8829ab17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b917de78-9469-4591-9a79-93507146aebc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {bbfe4403-7e77-43f9-a18f-bd44d193a7af}, !- Handle
  Rendering Color 40,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3a631b1-9043-49c0-9cb9-e2cf7c59a357}, !- Zone Air Inlet Port List
  {63c7542f-3b30-4484-8968-370d9e485586}, !- Zone Air Exhaust Port List
  {d218b03d-27b7-4312-bc52-9e9a3153ca72}, !- Zone Air Node Name
  {a09e388c-485d-4e6b-9447-aed9f1b24fa2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bea876c2-7569-435f-a4a7-6c193d87c2f6}, !- Group Rendering Name
  {8fdea844-2c27-438a-a21e-bc5f36baba33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61afb2ff-4fb2-4890-a09b-47661529f73d}, !- Handle
  Node 5,                                 !- Name
  {d218b03d-27b7-4312-bc52-9e9a3153ca72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d218b03d-27b7-4312-bc52-9e9a3153ca72}, !- Handle
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Source Object
  11,                                     !- Outlet Port
  {61afb2ff-4fb2-4890-a09b-47661529f73d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3a631b1-9043-49c0-9cb9-e2cf7c59a357}, !- Handle
  {56115819-b713-467b-b8a6-edf028073c0f}, !- HVAC Component
  {5a8b639b-85ea-4bd3-ab0b-0cf18386abea}; !- Port 1

OS:PortList,
  {63c7542f-3b30-4484-8968-370d9e485586}, !- Handle
  {56115819-b713-467b-b8a6-edf028073c0f}; !- HVAC Component

OS:PortList,
  {a09e388c-485d-4e6b-9447-aed9f1b24fa2}, !- Handle
  {56115819-b713-467b-b8a6-edf028073c0f}, !- HVAC Component
  {0f5cc554-6d7b-49cc-9ad2-4969e6396dab}; !- Port 1

OS:Sizing:Zone,
  {739d948b-a2ce-4d2e-9d24-f985a6b705e6}, !- Handle
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9560c9b0-e498-4011-9a0e-576538da7af6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {56115819-b713-467b-b8a6-edf028073c0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {784159af-3d72-4712-b906-10a140a2e530}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {bea876c2-7569-435f-a4a7-6c193d87c2f6}, !- Handle
  Rendering Color 41,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2285f068-45e3-400c-8b54-c02356812112}, !- Zone Air Inlet Port List
  {64f632a6-2fa8-48ee-a10a-9e36f831a7d9}, !- Zone Air Exhaust Port List
  {c896ce7d-739d-463d-a388-25203efbb55f}, !- Zone Air Node Name
  {afd971a0-0dee-4e5c-82fa-1fd9ee41271f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d98f0386-352a-4a41-910b-7878cc3f323d}, !- Group Rendering Name
  {f6161589-1d9d-41ef-a9ed-45da37a39f94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f722df97-1573-4cc5-997f-5557be2f85bd}, !- Handle
  Node 6,                                 !- Name
  {c896ce7d-739d-463d-a388-25203efbb55f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c896ce7d-739d-463d-a388-25203efbb55f}, !- Handle
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- Source Object
  11,                                     !- Outlet Port
  {f722df97-1573-4cc5-997f-5557be2f85bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2285f068-45e3-400c-8b54-c02356812112}, !- Handle
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- HVAC Component
  {66aaae54-4757-46a2-956c-279f706f5047}; !- Port 1

OS:PortList,
  {64f632a6-2fa8-48ee-a10a-9e36f831a7d9}, !- Handle
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}; !- HVAC Component

OS:PortList,
  {afd971a0-0dee-4e5c-82fa-1fd9ee41271f}, !- Handle
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- HVAC Component
  {203a0281-408b-4381-a6b2-7aa1a7f816a8}; !- Port 1

OS:Sizing:Zone,
  {228804c9-2798-4645-8945-34c2c620e2e7}, !- Handle
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0cb4258-08fe-45c2-a712-1ce3f34637f0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4c4b74e4-5bbf-48ad-96ac-09d7b9174cfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60f185c6-d0fb-4415-8e6d-3e8807428e73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {d98f0386-352a-4a41-910b-7878cc3f323d}, !- Handle
  Rendering Color 42,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {522cb513-19b8-4412-a176-ffc4b021023b}, !- Zone Air Inlet Port List
  {16a0000b-0ba9-47b2-94d7-063333bfa058}, !- Zone Air Exhaust Port List
  {c3ea7381-7822-4c76-aa00-cf00d9edd8aa}, !- Zone Air Node Name
  {756901db-87bb-428f-89d1-c31e2617fd45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d039ba98-6a02-4309-8cc0-4529fe621f6c}, !- Group Rendering Name
  {197f61a6-69b4-49ad-8616-876380587c4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5bda5f5-f2c9-4c8a-b6fc-e555368ba356}, !- Handle
  Node 7,                                 !- Name
  {c3ea7381-7822-4c76-aa00-cf00d9edd8aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3ea7381-7822-4c76-aa00-cf00d9edd8aa}, !- Handle
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- Source Object
  11,                                     !- Outlet Port
  {a5bda5f5-f2c9-4c8a-b6fc-e555368ba356}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {522cb513-19b8-4412-a176-ffc4b021023b}, !- Handle
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- HVAC Component
  {6824a237-4f0b-4a0c-bfe0-48d108dc813f}; !- Port 1

OS:PortList,
  {16a0000b-0ba9-47b2-94d7-063333bfa058}, !- Handle
  {29099810-6249-42e3-b1ca-e01fdd398b47}; !- HVAC Component

OS:PortList,
  {756901db-87bb-428f-89d1-c31e2617fd45}, !- Handle
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- HVAC Component
  {88fbc101-4749-46d1-b2fd-4681d949f105}; !- Port 1

OS:Sizing:Zone,
  {9f16bdf7-99f4-445f-9dee-6f4eed1a8821}, !- Handle
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {799cd273-b5bc-4368-b9c0-f66fc5b734e5}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {29099810-6249-42e3-b1ca-e01fdd398b47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcd611ce-2432-461f-9300-65e827b2f871}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {d039ba98-6a02-4309-8cc0-4529fe621f6c}, !- Handle
  Rendering Color 43,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a78b9067-7e09-4719-a211-ab244147f4f2}, !- Zone Air Inlet Port List
  {b4fad577-f594-4b70-a700-9309e3cc4ff2}, !- Zone Air Exhaust Port List
  {771ce34a-1535-4c81-a92c-d2ec8f887537}, !- Zone Air Node Name
  {1fd67e4d-5250-4612-a3ba-a5983f7d11eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {510d0bbe-fab1-4fa4-8adb-32468080a124}, !- Group Rendering Name
  {6408bd8b-7aa9-438d-bb48-4f3ef6495b88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {872bd8c6-9d00-49bd-a70f-56077fdc7435}, !- Handle
  Node 8,                                 !- Name
  {771ce34a-1535-4c81-a92c-d2ec8f887537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {771ce34a-1535-4c81-a92c-d2ec8f887537}, !- Handle
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Source Object
  11,                                     !- Outlet Port
  {872bd8c6-9d00-49bd-a70f-56077fdc7435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a78b9067-7e09-4719-a211-ab244147f4f2}, !- Handle
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- HVAC Component
  {a68b6fcc-d15b-4907-8f84-e0cd6f01f33b}; !- Port 1

OS:PortList,
  {b4fad577-f594-4b70-a700-9309e3cc4ff2}, !- Handle
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}; !- HVAC Component

OS:PortList,
  {1fd67e4d-5250-4612-a3ba-a5983f7d11eb}, !- Handle
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- HVAC Component
  {c6cd8cee-8695-49f4-9214-6d5521cd59fe}; !- Port 1

OS:Sizing:Zone,
  {42faf39c-59e7-4a07-ba99-ee952bb0f8fa}, !- Handle
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ef8b6714-8b3e-4730-9027-522e35efd30a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fceb4cf9-dafb-4662-a74a-89f170f11ff6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a381cfc-efb3-4bd1-bd6a-2d255b43455e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {510d0bbe-fab1-4fa4-8adb-32468080a124}, !- Handle
  Rendering Color 44,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {784159af-3d72-4712-b906-10a140a2e530}, !- Handle
  VAV No Rht,                             !- Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Availability Schedule Name
  {22899ae2-187f-4320-aae9-1cb0150c6e57}, !- Air Outlet Node Name
  {af91a6fd-d8ae-4411-8843-cf3789d64305}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {caeb8e65-e095-47e1-acd1-50e04786dfc6}, !- Handle
  Node 9,                                 !- Name
  {40807a7e-1700-426d-b75f-8606fec4ef5d}, !- Inlet Port
  {af91a6fd-d8ae-4411-8843-cf3789d64305}; !- Outlet Port

OS:Connection,
  {40807a7e-1700-426d-b75f-8606fec4ef5d}, !- Handle
  {82eeec04-7f2e-44d2-990b-caec40553b4f}, !- Source Object
  3,                                      !- Outlet Port
  {caeb8e65-e095-47e1-acd1-50e04786dfc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af91a6fd-d8ae-4411-8843-cf3789d64305}, !- Handle
  {caeb8e65-e095-47e1-acd1-50e04786dfc6}, !- Source Object
  3,                                      !- Outlet Port
  {784159af-3d72-4712-b906-10a140a2e530}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22899ae2-187f-4320-aae9-1cb0150c6e57}, !- Handle
  {784159af-3d72-4712-b906-10a140a2e530}, !- Source Object
  3,                                      !- Outlet Port
  {24198796-6dcd-4be0-90f2-491db34bfe3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59ad9e62-316d-4398-b31c-14fa0edd8d29}, !- Handle
  Node 10,                                !- Name
  {0f5cc554-6d7b-49cc-9ad2-4969e6396dab}, !- Inlet Port
  {5a3706c0-2d00-47ae-991b-3dd749b8e978}; !- Outlet Port

OS:Connection,
  {5a8b639b-85ea-4bd3-ab0b-0cf18386abea}, !- Handle
  {24198796-6dcd-4be0-90f2-491db34bfe3b}, !- Source Object
  3,                                      !- Outlet Port
  {d3a631b1-9043-49c0-9cb9-e2cf7c59a357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5cc554-6d7b-49cc-9ad2-4969e6396dab}, !- Handle
  {a09e388c-485d-4e6b-9447-aed9f1b24fa2}, !- Source Object
  2,                                      !- Outlet Port
  {59ad9e62-316d-4398-b31c-14fa0edd8d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3706c0-2d00-47ae-991b-3dd749b8e978}, !- Handle
  {59ad9e62-316d-4398-b31c-14fa0edd8d29}, !- Source Object
  3,                                      !- Outlet Port
  {9fa0a36d-d88a-40ad-ab6d-d2a5e1444f71}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {60f185c6-d0fb-4415-8e6d-3e8807428e73}, !- Handle
  VAV No Rht 1,                           !- Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Availability Schedule Name
  {ee501d7a-b395-42e2-a47f-0af1d428373e}, !- Air Outlet Node Name
  {90c73275-09a4-4e24-9372-ce4c92c8ae22}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {20f7befa-812a-49f0-9c4f-0e5668cf197b}, !- Handle
  Node 11,                                !- Name
  {ee501d7a-b395-42e2-a47f-0af1d428373e}, !- Inlet Port
  {66aaae54-4757-46a2-956c-279f706f5047}; !- Outlet Port

OS:Node,
  {13f64e3a-43f6-4b98-a041-1be7023af192}, !- Handle
  Node 24,                                !- Name
  {203a0281-408b-4381-a6b2-7aa1a7f816a8}, !- Inlet Port
  {0b4d8691-75e2-43de-a7b2-e88bcf42b120}; !- Outlet Port

OS:Connection,
  {66aaae54-4757-46a2-956c-279f706f5047}, !- Handle
  {20f7befa-812a-49f0-9c4f-0e5668cf197b}, !- Source Object
  3,                                      !- Outlet Port
  {2285f068-45e3-400c-8b54-c02356812112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203a0281-408b-4381-a6b2-7aa1a7f816a8}, !- Handle
  {afd971a0-0dee-4e5c-82fa-1fd9ee41271f}, !- Source Object
  2,                                      !- Outlet Port
  {13f64e3a-43f6-4b98-a041-1be7023af192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4d8691-75e2-43de-a7b2-e88bcf42b120}, !- Handle
  {13f64e3a-43f6-4b98-a041-1be7023af192}, !- Source Object
  3,                                      !- Outlet Port
  {9fa0a36d-d88a-40ad-ab6d-d2a5e1444f71}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {64ea160e-349e-4d73-b934-bdc8d3cc6ffc}, !- Handle
  Node 30,                                !- Name
  {da4ecd16-f740-49cc-8ae2-83143b0ca381}, !- Inlet Port
  {90c73275-09a4-4e24-9372-ce4c92c8ae22}; !- Outlet Port

OS:Connection,
  {da4ecd16-f740-49cc-8ae2-83143b0ca381}, !- Handle
  {82eeec04-7f2e-44d2-990b-caec40553b4f}, !- Source Object
  4,                                      !- Outlet Port
  {64ea160e-349e-4d73-b934-bdc8d3cc6ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c73275-09a4-4e24-9372-ce4c92c8ae22}, !- Handle
  {64ea160e-349e-4d73-b934-bdc8d3cc6ffc}, !- Source Object
  3,                                      !- Outlet Port
  {60f185c6-d0fb-4415-8e6d-3e8807428e73}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee501d7a-b395-42e2-a47f-0af1d428373e}, !- Handle
  {60f185c6-d0fb-4415-8e6d-3e8807428e73}, !- Source Object
  3,                                      !- Outlet Port
  {20f7befa-812a-49f0-9c4f-0e5668cf197b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b917de78-9469-4591-9a79-93507146aebc}, !- Handle
  VAV No Rht 2,                           !- Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Availability Schedule Name
  {4a2c1a97-9355-492c-931a-7a0500a308ac}, !- Air Outlet Node Name
  {86abbcc1-c90b-4c7a-bfc8-dee98121b701}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5752e976-16be-4957-9758-020291791354}, !- Handle
  Node 36,                                !- Name
  {1a210c70-bcbe-4c2e-9293-f911ff331909}, !- Inlet Port
  {86abbcc1-c90b-4c7a-bfc8-dee98121b701}; !- Outlet Port

OS:Connection,
  {1a210c70-bcbe-4c2e-9293-f911ff331909}, !- Handle
  {d6d4ffe9-b070-4f61-9f1d-7a8ddcdcb8bc}, !- Source Object
  3,                                      !- Outlet Port
  {5752e976-16be-4957-9758-020291791354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86abbcc1-c90b-4c7a-bfc8-dee98121b701}, !- Handle
  {5752e976-16be-4957-9758-020291791354}, !- Source Object
  3,                                      !- Outlet Port
  {b917de78-9469-4591-9a79-93507146aebc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a2c1a97-9355-492c-931a-7a0500a308ac}, !- Handle
  {b917de78-9469-4591-9a79-93507146aebc}, !- Source Object
  3,                                      !- Outlet Port
  {62805613-9cfb-41c5-b929-451f6bc8d4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed106d00-9cb5-4c03-81b4-b69177fa5bd2}, !- Handle
  Node 44,                                !- Name
  {6de1a42a-f79f-4a07-8a42-c0f39921906d}, !- Inlet Port
  {90d3f836-ab34-421f-ab3b-5d59fb454805}; !- Outlet Port

OS:Connection,
  {5b08206d-b0a3-40b2-abba-b1dd9839d34c}, !- Handle
  {62805613-9cfb-41c5-b929-451f6bc8d4bd}, !- Source Object
  3,                                      !- Outlet Port
  {d90b23c2-5319-4a4b-a3f9-8a9440ee1fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de1a42a-f79f-4a07-8a42-c0f39921906d}, !- Handle
  {0f90b01f-2f1f-4ae2-9e9a-4143c20c0504}, !- Source Object
  2,                                      !- Outlet Port
  {ed106d00-9cb5-4c03-81b4-b69177fa5bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d3f836-ab34-421f-ab3b-5d59fb454805}, !- Handle
  {ed106d00-9cb5-4c03-81b4-b69177fa5bd2}, !- Source Object
  3,                                      !- Outlet Port
  {2ba46844-8810-4884-82e4-f42eb8925d0d}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bcd611ce-2432-461f-9300-65e827b2f871}, !- Handle
  VAV No Rht 3,                           !- Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Availability Schedule Name
  {7cca1123-71d2-40a0-971d-f2a067d3ee6f}, !- Air Outlet Node Name
  {7e0095c8-5616-4854-ad14-cad0c26a7090}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7acd6414-b0ee-48f6-bb58-895624cd4883}, !- Handle
  Node 49,                                !- Name
  {7cca1123-71d2-40a0-971d-f2a067d3ee6f}, !- Inlet Port
  {6824a237-4f0b-4a0c-bfe0-48d108dc813f}; !- Outlet Port

OS:Node,
  {59d152de-7084-4a76-b423-b1e9628bfb24}, !- Handle
  Node 57,                                !- Name
  {88fbc101-4749-46d1-b2fd-4681d949f105}, !- Inlet Port
  {39f88429-b01b-45b9-a223-aeaee187ebf1}; !- Outlet Port

OS:Connection,
  {6824a237-4f0b-4a0c-bfe0-48d108dc813f}, !- Handle
  {7acd6414-b0ee-48f6-bb58-895624cd4883}, !- Source Object
  3,                                      !- Outlet Port
  {522cb513-19b8-4412-a176-ffc4b021023b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fbc101-4749-46d1-b2fd-4681d949f105}, !- Handle
  {756901db-87bb-428f-89d1-c31e2617fd45}, !- Source Object
  2,                                      !- Outlet Port
  {59d152de-7084-4a76-b423-b1e9628bfb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f88429-b01b-45b9-a223-aeaee187ebf1}, !- Handle
  {59d152de-7084-4a76-b423-b1e9628bfb24}, !- Source Object
  3,                                      !- Outlet Port
  {2ba46844-8810-4884-82e4-f42eb8925d0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9130d716-292f-477c-bdb2-42bd5a2fe04f}, !- Handle
  Node 58,                                !- Name
  {79a58505-620d-4947-ad89-5d2dfc17f351}, !- Inlet Port
  {7e0095c8-5616-4854-ad14-cad0c26a7090}; !- Outlet Port

OS:Connection,
  {79a58505-620d-4947-ad89-5d2dfc17f351}, !- Handle
  {d6d4ffe9-b070-4f61-9f1d-7a8ddcdcb8bc}, !- Source Object
  4,                                      !- Outlet Port
  {9130d716-292f-477c-bdb2-42bd5a2fe04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0095c8-5616-4854-ad14-cad0c26a7090}, !- Handle
  {9130d716-292f-477c-bdb2-42bd5a2fe04f}, !- Source Object
  3,                                      !- Outlet Port
  {bcd611ce-2432-461f-9300-65e827b2f871}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cca1123-71d2-40a0-971d-f2a067d3ee6f}, !- Handle
  {bcd611ce-2432-461f-9300-65e827b2f871}, !- Source Object
  3,                                      !- Outlet Port
  {7acd6414-b0ee-48f6-bb58-895624cd4883}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6a381cfc-efb3-4bd1-bd6a-2d255b43455e}, !- Handle
  VAV No Rht 4,                           !- Name
  {baa6ae29-edae-4af6-979a-4a0a4de0c6c5}, !- Availability Schedule Name
  {b479b7e9-2b4f-4f4d-8a13-62b9f81d6386}, !- Air Outlet Node Name
  {cbf91713-9606-4ece-be8b-48b359109f6e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89944090-81a4-4975-84a5-e64f9f66c951}, !- Handle
  Node 59,                                !- Name
  {8f557dc0-c7ed-480e-abe0-b88020b5eca7}, !- Inlet Port
  {cbf91713-9606-4ece-be8b-48b359109f6e}; !- Outlet Port

OS:Connection,
  {8f557dc0-c7ed-480e-abe0-b88020b5eca7}, !- Handle
  {6812ae33-2a3f-4cf6-87f8-1350942cebc3}, !- Source Object
  3,                                      !- Outlet Port
  {89944090-81a4-4975-84a5-e64f9f66c951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf91713-9606-4ece-be8b-48b359109f6e}, !- Handle
  {89944090-81a4-4975-84a5-e64f9f66c951}, !- Source Object
  3,                                      !- Outlet Port
  {6a381cfc-efb3-4bd1-bd6a-2d255b43455e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b479b7e9-2b4f-4f4d-8a13-62b9f81d6386}, !- Handle
  {6a381cfc-efb3-4bd1-bd6a-2d255b43455e}, !- Source Object
  3,                                      !- Outlet Port
  {415e569b-ec20-4408-9228-537a0bdef3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ebc1a8-1918-4137-b48a-524153f4a8b6}, !- Handle
  Node 60,                                !- Name
  {c6cd8cee-8695-49f4-9214-6d5521cd59fe}, !- Inlet Port
  {f2ec7dc8-4cf3-48b0-8bb6-a917de7a3d99}; !- Outlet Port

OS:Connection,
  {a68b6fcc-d15b-4907-8f84-e0cd6f01f33b}, !- Handle
  {415e569b-ec20-4408-9228-537a0bdef3b7}, !- Source Object
  3,                                      !- Outlet Port
  {a78b9067-7e09-4719-a211-ab244147f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cd8cee-8695-49f4-9214-6d5521cd59fe}, !- Handle
  {1fd67e4d-5250-4612-a3ba-a5983f7d11eb}, !- Source Object
  2,                                      !- Outlet Port
  {f9ebc1a8-1918-4137-b48a-524153f4a8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ec7dc8-4cf3-48b0-8bb6-a917de7a3d99}, !- Handle
  {f9ebc1a8-1918-4137-b48a-524153f4a8b6}, !- Source Object
  3,                                      !- Outlet Port
  {34e2fc3e-3062-47c3-83a0-423f211d2166}, !- Target Object
  3;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8fdea844-2c27-438a-a21e-bc5f36baba33}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6161589-1d9d-41ef-a9ed-45da37a39f94}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea47accd-4d1c-486e-8b37-355374660a59}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6408bd8b-7aa9-438d-bb48-4f3ef6495b88}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {197f61a6-69b4-49ad-8616-876380587c4e}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {0bc61099-956c-4aa0-b4e9-93027154fb63}, !- Heating Setpoint Temperature Schedule Name
  {82fd7423-dbb3-496c-b538-2c1ef6d47b26}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {de70b3c5-5dd1-4b70-891a-3d8d8d425eb4}, !- Handle
  Face 354,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 4 {m}
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 6 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 7 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 8 {m}
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 9 {m}
  7.62, -22.86, 4.8768;                   !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Handle
  Face 679,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e32ec20-53fb-4674-927b-ff9380e33452}, !- Handle
  Face 680,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0792, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.4696, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.4696, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6d5597e-5b5c-45c7-a143-48fca5976da3}, !- Handle
  Face 681,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.764, 13.716, 4.572,                  !- X,Y,Z Vertex 1 {m}
  16.764, 13.716, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  16.1544, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be66f5f7-c6ba-4cf7-810a-2aad281d7185}, !- Handle
  Face 682,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1064, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  13.1064, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  12.4968, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  12.4968, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81f9e9a3-90e9-4ee3-91fd-3523f15542e8}, !- Handle
  Face 683,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7368, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  27.7368, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  27.1272, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  27.1272, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed5de481-7c63-48e2-b4ac-c5b5a43f7833}, !- Handle
  Face 684,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3944, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  31.3944, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  30.7848, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  30.7848, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e77d1825-b2ef-4339-af70-63d311e8f814}, !- Handle
  Face 685,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2504, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  22.2504, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  21.6408, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  21.6408, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10f4b0fb-e85c-4d0c-bafc-49b242d69fb9}, !- Handle
  Face 686,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4216, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  20.4216, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.812, 13.716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.812, 13.716, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {118e54f9-6dd4-4259-9aaf-0d0ccb35f172}, !- Handle
  Face 687,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 13.716, 4.572,                  !- X,Y,Z Vertex 1 {m}
  25.908, 13.716, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  25.2984, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  25.2984, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43054169-a1a3-478e-8625-b34beabc159d}, !- Handle
  Face 688,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5928, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  18.5928, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42fe79ef-840f-4863-b67e-0b125b598987}, !- Handle
  Face 689,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9352, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  14.9352, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  14.3256, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  14.3256, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {079d5da9-bf64-495d-b43c-9137e72032aa}, !- Handle
  Face 690,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.2232, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  33.2232, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6136, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6136, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9377012f-084e-45a5-87cf-28f09135bfed}, !- Handle
  Face 691,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54f1a0fb-ed94-43cd-8b6b-018531bfef4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5656, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  29.5656, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  28.956, 13.716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  28.956, 13.716, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Handle
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.62, -12.192, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c84a2e0-8a6b-4bab-b6b5-4f6577b958a6}, !- Handle
  Face 364,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -8.2296, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -7.62, -12.192, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -7.62, -12.192, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba17a648-851c-4b38-bbe3-d8c426c197a3}, !- Handle
  Face 365,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4008, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -6.4008, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -5.7912, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -5.7912, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6397deec-d537-4b6d-8df2-0855ca0e1a34}, !- Handle
  Face 366,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -3.9624, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -3.9624, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce4777fc-72d8-455a-9c43-8ea5b79b0462}, !- Handle
  Face 367,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7432, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -2.7432, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -2.1336, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -2.1336, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4b24a72-02f9-4ae4-9468-a439740b053f}, !- Handle
  Face 692,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  0.9144, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  1.524, -12.192, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  1.524, -12.192, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c48430-4c78-411c-aaa5-090b45b45561}, !- Handle
  Face 693,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  3.3528, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  3.3528, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2570a16c-628b-402f-af7b-26deb7356825}, !- Handle
  Face 694,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -12.192, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  5.1816, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  5.1816, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cd070ee-7121-40d0-aa78-4cbe30d47696}, !- Handle
  Face 695,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  6.4008, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.0104, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.0104, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39c9c61f-5970-49a6-a99e-b69f125c95e1}, !- Handle
  Face 363,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0584, -12.192, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.0584, -12.192, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -9.4488, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -9.4488, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32437131-1a9b-4ba8-adc3-d1ebde80ed02}, !- Handle
  Face 696,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5f26a3-2be8-4ae5-8dd3-fdc472d60d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.914399999999999, -12.192, 4.572,     !- X,Y,Z Vertex 1 {m}
  -0.914399999999999, -12.192, 3.3528,    !- X,Y,Z Vertex 2 {m}
  -0.304799999999999, -12.192, 3.3528,    !- X,Y,Z Vertex 3 {m}
  -0.304799999999999, -12.192, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c81c06-5765-442a-98d0-217587ecc4c5}, !- Handle
  Face 353,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3455dbf2-7243-427c-8faf-1a9d3898256d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 4 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 5 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 6 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 7 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 8 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 9 {m}
  45.72, -22.86, 2.4384;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {19a14b6e-0b27-43b7-b8d8-8081f170f900}, !- Handle
  Face 697,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506dd39f-09aa-4c8f-a696-f44d23484bb2}, !- Handle
  Face 698,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Handle
  Face 699,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  33.528, 21.336, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70242489-b18c-4af5-b167-15f403394ef4}, !- Handle
  Face 700,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.9288, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  39.9288, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  39.3192, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  39.3192, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0c584c6-6692-4b01-aa72-2e14da1e3226}, !- Handle
  Face 701,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2712, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  36.2712, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  35.6616, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  35.6616, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {205831c4-032f-4fa5-95df-015438b8ed2e}, !- Handle
  Face 702,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  41.7576, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  41.148, 21.336, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  41.148, 21.336, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65c2f14c-a423-4ad7-819e-180e4441d014}, !- Handle
  Face 703,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 21.336, 4.572,                    !- X,Y,Z Vertex 1 {m}
  38.1, 21.336, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  37.4904, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  37.4904, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9961d6dc-80c6-4347-911d-1d9e373c2139}, !- Handle
  Face 704,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  44.8056, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  44.8056, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1cc84-7e85-489b-a63f-8068316d6639}, !- Handle
  Face 705,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5864, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  43.5864, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  42.9768, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  42.9768, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74afce09-faf8-4145-94dc-3bcdbb29e182}, !- Handle
  Face 706,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15638b94-a1ac-45d0-8559-7853ba84f09a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4424, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  34.4424, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  33.8328, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  33.8328, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Handle
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  7.62, -22.86, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f8a2aa1-4f74-46bb-b9e2-2b44e1b20a6f}, !- Handle
  Face 357,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -14.478, 4.572,                   !- X,Y,Z Vertex 1 {m}
  7.62, -14.478, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.62, -15.0876, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -15.0876, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10edea10-4efa-449a-8f54-abbe4b9eca11}, !- Handle
  Face 358,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -16.3068, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -16.3068, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -16.9164, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -16.9164, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {125d55b0-2367-420f-9037-6ccca7749c70}, !- Handle
  Face 360,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -19.9644, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -19.9644, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -20.574, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  7.62, -20.574, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5555e44-e0c4-4538-8679-b2578cf69fd6}, !- Handle
  Face 361,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -21.7932, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -21.7932, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -22.4028, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -22.4028, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f6036f8-35a9-44b3-8a28-594cc131c67a}, !- Handle
  Face 356,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -12.6492, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -12.6492, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -13.2588, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -13.2588, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de30a8a4-ba4c-4b2f-9087-226897aa27fa}, !- Handle
  Face 359,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c5b95b-53ae-4cab-a12e-05e5d4ac848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -18.1356, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -18.1356, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -18.7452, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -18.7452, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Handle
  Face 707,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.336, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c33da79-676f-4df2-b97d-f18817e32245}, !- Handle
  Face 708,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 12.6492, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 12.6492, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 13.2588, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 13.2588, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {518dc943-beb8-47be-9a49-34ad0af21b36}, !- Handle
  Face 709,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -0.152399999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  45.72, -0.152399999999998, 3.3528,      !- X,Y,Z Vertex 2 {m}
  45.72, 0.457200000000002, 3.3528,       !- X,Y,Z Vertex 3 {m}
  45.72, 0.457200000000002, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f57d6f7-d8d9-4d5d-bd0f-901d3e357403}, !- Handle
  Face 710,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 1.6764, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 1.6764, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 2.286, 3.3528,                   !- X,Y,Z Vertex 3 {m}
  45.72, 2.286, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec48c380-9431-48ea-8710-29c91caa4f4b}, !- Handle
  Face 711,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 10.8204, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.8204, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 11.43, 3.3528,                   !- X,Y,Z Vertex 3 {m}
  45.72, 11.43, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47f51e77-1a8f-4c84-ba7f-2ef730f138be}, !- Handle
  Face 712,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 16.3068, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 16.3068, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 16.9164, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 16.9164, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e53d798-5d04-4ccd-ac90-c0e332c80e2a}, !- Handle
  Face 713,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -11.1252, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -11.1252, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -10.5156, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -10.5156, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370e9b3d-acbf-4231-bc35-11c2ddfa78ea}, !- Handle
  Face 714,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -5.6388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -5.6388, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -5.0292, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -5.0292, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f97702a-acdd-4702-b0ad-bca01fc6ed82}, !- Handle
  Face 715,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 3.5052, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 3.5052, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 4.1148, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 4.1148, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {283feb30-f318-4cb9-bb0d-408875dba17f}, !- Handle
  Face 716,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 8.9916, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 8.9916, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 9.6012, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 9.6012, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f15424-9f18-4aef-8154-5971086ed389}, !- Handle
  Face 717,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 14.478, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 14.478, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 15.0876, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 15.0876, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f43a525-ba75-4c1e-8d28-a84db063c418}, !- Handle
  Face 718,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 5.334, 4.572,                    !- X,Y,Z Vertex 1 {m}
  45.72, 5.334, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  45.72, 5.9436, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.9436, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc8381d1-8ba5-4ab4-91ce-e38dfb47b7f5}, !- Handle
  Face 719,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -3.81, 4.572,                    !- X,Y,Z Vertex 1 {m}
  45.72, -3.81, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  45.72, -3.2004, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -3.2004, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91e4aad9-b175-4f59-be64-793c5c5af125}, !- Handle
  Face 720,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 18.1356, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 18.1356, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 18.7452, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 18.7452, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4c8712-1647-4cc5-9bee-5fea1c40a174}, !- Handle
  Face 721,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -20.2692, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -20.2692, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -19.6596, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -19.6596, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3984df6-1531-4fa9-9fb0-135f73d4243f}, !- Handle
  Face 722,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 19.9644, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 19.9644, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 20.574, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 20.574, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9187062-bfcf-48dd-b66b-59a783e33cb9}, !- Handle
  Face 723,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -18.4404, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -18.4404, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -17.8308, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -17.8308, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {887e4030-a39a-4e86-bd50-99d4fabf9dc6}, !- Handle
  Face 724,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -22.098, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.098, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -21.4884, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -21.4884, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {406bff8b-a837-4f27-9f5e-ba93505e2fbd}, !- Handle
  Face 725,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -16.6116, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -16.6116, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -16.002, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -16.002, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2877fcf-a53c-437c-83c4-68ec8ea9716f}, !- Handle
  Face 726,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -14.7828, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -14.7828, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -14.1732, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -14.1732, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d461bc45-14d2-48cf-9bcd-52a86ca2d8b1}, !- Handle
  Face 727,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -12.954, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -12.954, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -12.3444, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -12.3444, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bac36be-0032-44ab-89fe-de7096fa32f9}, !- Handle
  Face 728,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -9.2964, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -9.2964, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -8.6868, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -8.6868, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfbce9b4-6491-409d-b093-2f3714e02763}, !- Handle
  Face 729,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -7.4676, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -7.4676, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -6.858, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, -6.858, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fad0ca5b-cb73-4c7d-bd99-0ad9252538f4}, !- Handle
  Face 730,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -1.9812, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -1.9812, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -1.3716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -1.3716, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a95fc0d5-b214-43f1-bc04-c34efdd1fda5}, !- Handle
  Face 731,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d7e70cb-db5a-41c9-8d21-704f91ea0781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 7.1628, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 7.1628, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.7724, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 7.7724, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Handle
  Face 732,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  45.72, -22.86, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa5420d-3c0e-47ca-bc40-e9175a688089}, !- Handle
  Face 733,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0772, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  8.0772, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  8.6868, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  8.6868, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67255233-724e-4535-ba70-2d5534cc7ec1}, !- Handle
  Face 734,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, -22.86, 4.572,                   !- X,Y,Z Vertex 1 {m}
  9.906, -22.86, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  10.5156, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  10.5156, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b44d673-19c8-4127-b05d-026623c6cbb8}, !- Handle
  Face 735,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7348, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  11.7348, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  12.3444, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  12.3444, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef2b2ff-b35e-4f66-83d3-d16758204d56}, !- Handle
  Face 736,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5636, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  13.5636, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  14.1732, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  14.1732, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f54e9b62-d54d-4d9d-adea-ed1e262148fa}, !- Handle
  Face 737,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3924, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  15.3924, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  16.002, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  16.002, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0275b103-2f62-404f-bbac-a3585bfa082d}, !- Handle
  Face 738,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1668, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  39.1668, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  39.7764, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  39.7764, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {477d5ea7-44c2-423e-b776-20f07807d974}, !- Handle
  Face 739,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8788, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  20.8788, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  21.4884, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  21.4884, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f4c6f01-3c95-44cb-abf2-957f3d8a2ffb}, !- Handle
  Face 740,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.05, -22.86, 4.572,                   !- X,Y,Z Vertex 1 {m}
  19.05, -22.86, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  19.6596, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.6596, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {941f0f35-d2a9-4c86-9df6-690ec3d86c15}, !- Handle
  Face 741,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6532, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  44.6532, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.2628, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.2628, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78e13d81-f584-4d0b-9144-21a4d9a021ef}, !- Handle
  Face 742,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.8516, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  31.8516, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.4612, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.4612, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1a4b4b3-0252-48c3-a912-53db8a8ff320}, !- Handle
  Face 743,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3652, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  26.3652, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  26.9748, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  26.9748, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b641fe5d-3b59-40af-aa3c-a5c8502d056b}, !- Handle
  Face 744,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2212, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  17.2212, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  17.8308, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  17.8308, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {089a7bb0-bf65-4e55-9b14-a46c7fa051cb}, !- Handle
  Face 745,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.5364, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  24.5364, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  25.146, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  25.146, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd09829-991b-4c73-84a1-cc4f1fd8a35e}, !- Handle
  Face 746,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.338, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  37.338, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  37.9476, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  37.9476, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2091485b-4c28-4f63-8112-2b6edf226cfa}, !- Handle
  Face 747,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.6804, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  33.6804, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  34.29, -22.86, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  34.29, -22.86, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7deee95-f8c3-4f14-a4af-f7c7a46f33fd}, !- Handle
  Face 748,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5092, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  35.5092, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.1188, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.1188, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a164b6ad-1ec9-47ed-a608-66f9b65d19fe}, !- Handle
  Face 749,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9956, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  40.9956, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  41.6052, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  41.6052, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {630457ef-7a4b-43db-b021-282a1f5d877e}, !- Handle
  Face 750,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.194, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  28.194, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  28.8036, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  28.8036, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d15c4f6b-4149-41ef-8985-552dbe9d640c}, !- Handle
  Face 751,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8244, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  42.8244, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  43.434, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  43.434, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea5f5793-6f91-4684-b601-767205bb63f0}, !- Handle
  Face 752,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0228, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  30.0228, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  30.6324, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  30.6324, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01c40fbe-540a-4b8e-bd22-0022753c2499}, !- Handle
  Face 753,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e823ba5c-e0be-4865-89b1-a254c09d3c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7076, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  22.7076, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.3172, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.3172, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Handle
  Face 754,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ab97369-3be8-435f-8ea5-4c8f0693848e}, !- Handle
  Face 755,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  12.0396, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  11.43, 10.668, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  11.43, 10.668, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df974ab8-a834-4f0d-9615-6046b7a94d39}, !- Handle
  Face 756,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2108, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  10.2108, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  9.6012, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  9.6012, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae1fddcf-1232-4c17-ae03-fd54eeb06250}, !- Handle
  Face 757,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.382, 10.668, 4.572,                   !- X,Y,Z Vertex 1 {m}
  8.382, 10.668, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.7724, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.7724, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b310c43-d840-4489-a5af-ad8d149bc50d}, !- Handle
  Face 758,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5532, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  6.5532, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  5.9436, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  5.9436, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e70329c3-c3b4-4723-8f0b-e814745c58be}, !- Handle
  Face 759,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7244, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.7244, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.1148, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.1148, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a57f775a-688f-48bb-b5e6-088bc9fe0b10}, !- Handle
  Face 760,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -4.4196, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -5.0292, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -5.0292, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {606bfc32-d763-499c-a618-0217772a77e6}, !- Handle
  Face 761,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.761999999999999, 10.668, 4.572,      !- X,Y,Z Vertex 1 {m}
  -0.761999999999999, 10.668, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -1.3716, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -1.3716, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9984a39-654e-4580-8a39-d04f35707c87}, !- Handle
  Face 762,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5908, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -2.5908, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -3.2004, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -3.2004, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {534bfae3-271b-40db-87d4-adb6e8ec5850}, !- Handle
  Face 763,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2484, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -6.2484, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -6.858, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ef1c35-0e41-44e7-9312-a571fbd529bc}, !- Handle
  Face 764,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  1.0668, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a389821-44f2-47ff-ae41-e69d3b6715bd}, !- Handle
  Face 765,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.906, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -9.906, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -10.5156, 10.668, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.5156, 10.668, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eab4e90-aa6f-489e-ad26-620071ecfa08}, !- Handle
  Face 766,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8956, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  2.8956, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  2.286, 10.668, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  2.286, 10.668, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d920e2ab-e303-4357-b214-7add8ccf9128}, !- Handle
  Face 767,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf45dcbd-33d6-4421-8f57-f576efe35751}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -8.0772, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -8.6868, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -8.6868, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69d03cd-9926-470d-ad63-eb2bc5603129}, !- Handle
  Face 768,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed1ecf9-7465-41d9-8408-0df778d9139f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34963f4c-d150-4288-a8ca-86251a0210de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d7532a-2448-45f3-a4db-1f911f4279bd}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 0,                    !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 5 {m}
  -10.668, -51.816, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5988b2e-09cf-481b-b883-3cb6e4fd0a3d}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0fbfc81-b370-40fa-b316-433f81f23fbb}, !- Handle
  Face 9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3386b6a5-5092-4831-9dad-bca07a0b0d83}, !- Handle
  Face 53,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22c02e40-674d-4802-ae70-c9f95301519b}, !- Handle
  Face 54,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {660a48ae-4ac7-4866-8a4d-9fa21dd0ebad}, !- Handle
  Face 57,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -50.5968, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {721b37b7-49c6-430c-a679-236a80b20a05}, !- Handle
  Face 55,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {821c4e71-a5a4-4067-aedd-28740cf00aaf}, !- Handle
  Face 56,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {726c13ed-3b39-47fa-a555-a2193d7b4212}, !- Handle
  Face 6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff66d6e2-4ddf-4d8f-9f43-f4da69d86eba}, !- Handle
  Face 7,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29f19d05-e281-4682-a32a-51698ce462aa}, !- Handle
  Face 23,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b27a0d0-a025-4bec-bec7-c2a1152e7200}, !- Handle
  Face 22,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8210e257-99ec-49f1-bb57-012004dd675b}, !- Handle
  Face 24,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 2.1336,      !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 0.9144,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 0.9144,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0671ea98-cf54-43eb-8dea-e18ee448497e}, !- Handle
  Face 25,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60600d31-ac3c-4ba6-a200-6420dcefaae3}, !- Handle
  Face 11,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aada7c5a-af77-4f8f-9a36-502ee15e7bb8}, !- Handle
  Face 15,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebd2d8d5-7b69-4669-84ae-6bda79913c85}, !- Handle
  Face 10,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbd2ae74-2b54-48e9-9869-25ca633e8a27}, !- Handle
  Face 12,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11c91153-80f4-4b62-b19c-5e367d78e8d9}, !- Handle
  Face 16,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31085882-ef21-4750-abc4-a2572a311256}, !- Handle
  Face 13,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4384856e-aa46-4c47-b152-2ec946e425b7}, !- Handle
  Face 14,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b55d8ee0-abef-4006-9450-eb8f28a77f78}, !- Handle
  Face 17,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9f3f1db-b76e-44dc-975a-82bb71697dad}, !- Handle
  Face 18,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc614498-02a1-4419-bb62-1e67f76b86ff}, !- Handle
  Face 20,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31371a47-c6fd-4452-bfc4-3b743817c98a}, !- Handle
  Face 19,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef7068be-ffda-40f1-8aa1-9f25a78cfa23}, !- Handle
  Face 21,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e7e79e0-5b5e-4d18-9e0d-47d190f049ec}, !- Handle
  Face 30,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cec9ed2c-1f3d-4858-ac62-70d83c13094a}, !- Handle
  Face 31,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6dfdce7-f8c1-4800-b20e-9fff2527762d}, !- Handle
  Face 26,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25aebf60-73a7-4906-a9fb-cc9cd1cb8a70}, !- Handle
  Face 3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07970b2f-f011-4cc0-81f2-90b41d8f7a89}, !- Handle
  Face 27,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b7f9eb3-959a-4e99-b13e-2a377ce40acb}, !- Handle
  Face 28,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e03ebcad-fbc7-4df1-a507-d82619366724}, !- Handle
  Face 29,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33921b1e-930b-4291-83d0-dffd98ff6b58}, !- Handle
  Face 33,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 0.9144,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcccdba5-4530-4f08-ba52-9f2740f25c81}, !- Handle
  Face 35,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f240008-59d4-44c7-81f3-b4b51bf70908}, !- Handle
  Face 34,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 0.9144,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 0.9144,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e79aac87-15a0-4e04-a1d6-88499657245e}, !- Handle
  Face 38,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e96107f1-6365-45f6-b56f-fcf784ba1edd}, !- Handle
  Face 37,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {160c5ea3-c4af-479b-9fdc-74f3cffe25bd}, !- Handle
  Face 36,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0437decd-3bb8-475f-b853-d36ff29710cd}, !- Handle
  Face 32,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3811f642-0e9b-43a5-9596-715b66d542b0}, !- Handle
  Face 41,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7bd0116-c910-4f8b-a9c9-4d7869089eef}, !- Handle
  Face 42,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60000ae9-9e7d-4a8d-991a-03ec301db93e}, !- Handle
  Face 39,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a162952-1c2c-49cd-af97-6f4e9ccf0733}, !- Handle
  Face 4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2096596a-7bf6-44ab-8736-a151306004f5}, !- Handle
  Face 44,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8209e1c9-157a-47be-bf9c-7c3bc9cde108}, !- Handle
  Face 40,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6f9b45-b540-4ea4-89ee-ab8ab1fce4a8}, !- Handle
  Face 43,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e8cdb5-e65c-48d6-b4b0-9592f4451e6b}, !- Handle
  Face 48,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fad25d6a-9f05-43ab-af6a-8638040cb04b}, !- Handle
  Face 49,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fab0ab3a-af6d-4eac-a1c2-6e6a8bccc6a6}, !- Handle
  Face 50,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0f9b9e5-f310-42b5-94e7-008f1a4a1394}, !- Handle
  Face 46,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd5b98d9-643b-4a4a-9944-ee0f05036b92}, !- Handle
  Face 45,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4faa48a9-79c9-4b96-a846-edcc77feff78}, !- Handle
  Face 47,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec413e37-2bcd-4292-b546-91f2dfe75eff}, !- Handle
  Face 5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4819f567-c9c0-499b-91b8-d15df63d1eec}, !- Handle
  Face 52,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e61946f7-09a8-4442-9486-4e29f45da550}, !- Handle
  Face 51,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2512881-de2f-48a9-8039-ffff3a6ca281}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e087ca2-8848-48e9-806e-c16feed118f7}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c4734ad-dc12-4f82-8268-814d530f45a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 5 {m}
  -32.004, -51.816, 2.4384;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Handle
  Face 769,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b64e121-7904-4cf7-9c23-11a6e1c448f7}, !- Handle
  Face 770,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -18.8976, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -18.288, -51.816, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -18.288, -51.816, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d20d6558-e586-4168-9c68-65ba47850635}, !- Handle
  Face 771,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4112, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -12.8016, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -12.8016, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9f96bd1-96a5-4ce1-84a0-050845b2676a}, !- Handle
  Face 772,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.9728, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.9728, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89083c5c-5e98-4ad2-9150-b3406a7780a7}, !- Handle
  Face 773,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, -51.816, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -15.24, -51.816, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -14.6304, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -14.6304, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dba846d0-7aef-4333-b85a-415860a52bff}, !- Handle
  Face 774,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6992, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -31.6992, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -31.0896, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -31.0896, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f795de8-a117-4003-9714-cb3e533cb3c8}, !- Handle
  Face 775,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0416, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -27.432, -51.816, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -27.432, -51.816, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfe998a4-6248-41e1-9de3-4d49fe35630d}, !- Handle
  Face 776,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2128, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -26.2128, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -25.6032, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -25.6032, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9c9641-de62-4974-a5c8-e47ead274611}, !- Handle
  Face 777,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7264, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -20.7264, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -20.1168, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -20.1168, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58647f81-663d-4426-9ed9-5fef87ff9ed7}, !- Handle
  Face 778,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0688, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -17.0688, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -16.4592, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -16.4592, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009809f4-d477-4d98-8bff-a787162ecbe6}, !- Handle
  Face 779,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.5552, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -22.5552, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -21.9456, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -21.9456, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {030aa695-940b-4cd1-a1f3-27453d056490}, !- Handle
  Face 780,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8704, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -29.8704, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -29.2608, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -29.2608, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ac888f-23bf-4833-bc2f-e411c099e657}, !- Handle
  Face 781,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {effecd58-bbc3-4f89-8a7b-b9e0c0859c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.384, -51.816, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -24.384, -51.816, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -23.7744, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -23.7744, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a73e9bb8-0465-4cf9-a823-9e67075d6e99}, !- Handle
  Face 61,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0167f67-8d0f-4a9a-8158-13ffae553be0}, !- Handle
  Face 63,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97de3e12-6003-44a2-a805-226bdcc4da81}, !- Handle
  Face 62,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08774b26-5354-4739-bc17-44983c743881}, !- Handle
  Face 66,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9611d813-48e4-4364-999f-5426fc11196d}, !- Handle
  Face 67,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5006b0fb-334b-46eb-8946-ed1bfdb7bf62}, !- Handle
  Face 68,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f00c751d-32ed-4a29-a986-cbdeb9b56c9a}, !- Handle
  Face 69,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d25198e-c7d8-4a0e-aa51-4e942753bb33}, !- Handle
  Face 70,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5afd4733-8e4f-4bc0-bcdb-64d976b8a8b7}, !- Handle
  Face 59,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d93fc3f-d0ca-4020-af6a-c8b547be9a4e}, !- Handle
  Face 60,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9173214f-8769-45e0-b4e9-c71cfb4829f8}, !- Handle
  Face 64,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9319f9d0-446a-4dfb-99f5-49f5bde0d3f1}, !- Handle
  Face 65,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {566605c7-c5ff-4782-aae1-8c41d021a84e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3829def9-c43e-4c02-aaad-1c28a73403db}, !- Handle
  Face 78,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 22.098, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 22.098, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 22.7076, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.7076, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {974818aa-5429-41f7-bb28-7f671d2963a9}, !- Handle
  Face 92,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.7012, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 47.7012, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.3108, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.3108, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df40ce87-6cd7-4057-9c38-a74dcb77c3f9}, !- Handle
  Face 74,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.7828, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 14.7828, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.3924, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 15.3924, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6792502e-46ab-49b5-a801-b9dff8122c4b}, !- Handle
  Face 83,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.242, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 31.242, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 31.8516, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.8516, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3ae2be-f747-463c-aba3-a917720e4aca}, !- Handle
  Face 77,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.2692, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 20.2692, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.8788, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.8788, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {734d482a-0352-430d-a6bf-46d70256f9ca}, !- Handle
  Face 76,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.4404, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 18.4404, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 19.05, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 19.05, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90b7f690-d609-4c23-8a9d-f2731cbb3204}, !- Handle
  Face 87,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.5572, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 38.5572, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.1668, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.1668, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f13ddeaf-274b-4ed8-91dc-20e4b9cf4771}, !- Handle
  Face 84,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 33.0708, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 33.0708, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.6804, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 33.6804, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a38ec315-db4d-47fa-9e5b-359154ef9cb5}, !- Handle
  Face 89,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.2148, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 42.2148, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.8244, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 42.8244, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {955e8bba-5fb9-414b-862f-8d7821158751}, !- Handle
  Face 85,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.8996, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 34.8996, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.5092, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.5092, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {409bc4e6-ba6a-4984-8e94-543a2de4d54a}, !- Handle
  Face 91,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.8724, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 45.8724, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 46.482, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 46.482, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf6bf2d6-f012-448d-8d97-ef3b5911ff04}, !- Handle
  Face 88,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.386, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 40.386, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 40.9956, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.9956, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c66fc63-a17c-4a6e-a7e2-60668c669671}, !- Handle
  Face 80,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.7556, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 25.7556, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.3652, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.3652, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce859af9-bdaa-4fe8-a354-2c619b94acb4}, !- Handle
  Face 82,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.4132, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 29.4132, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 30.0228, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 30.0228, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c5a4095-b0b5-4a9c-9112-d05ea6326e0f}, !- Handle
  Face 86,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.7284, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 36.7284, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 37.338, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 37.338, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f7ef1a6-6fd1-416c-a588-10a910e0d0f3}, !- Handle
  Face 81,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.5844, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 27.5844, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 28.194, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 28.194, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95b7f66d-f336-4bf2-85b5-bd519a0e0d97}, !- Handle
  Face 73,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.954, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 12.954, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 13.5636, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.5636, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f353c8be-4707-476c-bbba-25b19e3c3f6d}, !- Handle
  Face 75,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.6116, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 16.6116, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.2212, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.2212, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9772fafd-1e29-40dd-9083-b7684a1ea965}, !- Handle
  Face 79,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.9268, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 23.9268, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.5364, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 24.5364, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f200bb7-ea34-4195-993a-2e64d3caf00c}, !- Handle
  Face 90,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 44.0436, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 44.0436, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.6532, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.6532, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26ba5a4b-8548-478e-8648-50e74239ad65}, !- Handle
  Face 72,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a70ceb40-d8a0-428f-af1e-1181f6b1569a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 11.1252, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 11.1252, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.7348, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.7348, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2b20be-2812-4179-9d9b-39bc1343e2ff}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5ea9bb-61bd-41f1-8272-48d26e03c54d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Handle
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c37ef91-0989-48d0-9d1c-aed1b9dc6542}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9953d1d-fc12-4886-8306-75a0c7f863cb}, !- Handle
  Face 97,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.8536, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -47.8536, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -47.244, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -47.244, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d85bea-5a9d-4db3-bbc0-3d5192ad48c2}, !- Handle
  Face 96,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.6824, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -49.6824, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -49.0728, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -49.0728, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ea8c2a0-2c4f-4d11-9b6d-1539a0edc0ec}, !- Handle
  Face 95,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.5112, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -51.5112, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.9016, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.9016, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4700c84-b555-4dfd-bb1a-55574feb3639}, !- Handle
  Face 98,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -46.0248, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -46.0248, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -45.4152, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.4152, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2b8b065-a48c-41ec-ba03-c84dab5a79f7}, !- Handle
  Face 99,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -44.196, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -44.196, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -43.5864, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.5864, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27aca98a-c5b1-46a9-a458-f62d9a2dae4b}, !- Handle
  Face 782,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -33.2232, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -33.2232, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.6136, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.6136, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aeedbf3-4a8c-4a51-9368-1fe3c3582160}, !- Handle
  Face 101,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.5384, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -40.5384, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.9288, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -39.9288, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98bd485d-4359-4429-8b48-37bee65b6746}, !- Handle
  Face 783,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.5928, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -18.5928, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -17.9832, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.9832, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651382e3-5bb3-463c-80fa-8ef7e9627b91}, !- Handle
  Face 784,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.5656, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -29.5656, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.956, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -28.956, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a96e90-989f-49fb-9603-fcc8a0fe904f}, !- Handle
  Face 100,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.3672, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -42.3672, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -41.7576, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.7576, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d737176-f285-43d3-a402-48318b8a5510}, !- Handle
  Face 104,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -35.052, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -35.052, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -34.4424, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.4424, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c6f852-598b-4adf-9859-5b781861a657}, !- Handle
  Face 785,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.7368, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -27.7368, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -27.1272, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -27.1272, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6424555-bc85-4da8-9255-092e849919ce}, !- Handle
  Face 786,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -22.2504, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -22.2504, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.6408, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -21.6408, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10fd48c7-33b7-495c-99c7-264c4f30c8a7}, !- Handle
  Face 787,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -24.0792, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -24.0792, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.4696, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.4696, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {095d8014-d41c-4d58-b4c3-4b8bf2823f13}, !- Handle
  Face 788,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.3944, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -31.3944, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.7848, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -30.7848, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67deac6e-05ad-4df2-9968-23ce7bf1190a}, !- Handle
  Face 789,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.9352, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -14.9352, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.3256, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.3256, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54327312-0779-48f5-a184-b501cd548d15}, !- Handle
  Face 790,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -13.1064, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -13.1064, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.4968, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -12.4968, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f6aa2b4-e9cb-4e1d-aa54-8d3e554c2b5f}, !- Handle
  Face 791,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.4216, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -20.4216, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.812, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -19.812, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0df9a14e-a246-4dc2-91dd-0af58d87996a}, !- Handle
  Face 792,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.764, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -16.764, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -16.1544, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -16.1544, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b556e5-fa4e-46aa-a985-0c06cf674348}, !- Handle
  Face 793,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.908, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -25.908, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -25.2984, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -25.2984, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f937b40-7302-43ae-8363-d79ca64a115a}, !- Handle
  Face 103,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.8808, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -36.8808, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -36.2712, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -36.2712, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af177c09-ff73-42fc-a940-37fa2a37cd99}, !- Handle
  Face 102,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f490de0b-51e7-4694-bad8-e5ab198c1e06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.7096, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -38.7096, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -38.1, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -10.668, -38.1, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Handle
  Face 794,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, -22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5acababa-0e83-496a-9e2a-74ccae44da68}, !- Handle
  Face 795,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.5364, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  24.5364, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  25.146, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  25.146, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb656c4c-0e3b-4ea6-a7bc-7617a55c04f5}, !- Handle
  Face 796,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7348, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  11.7348, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  12.3444, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  12.3444, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50aed1c6-e4da-4058-825d-4f5c26f845ee}, !- Handle
  Face 797,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.194, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  28.194, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  28.8036, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  28.8036, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c1f59cc-26f6-4b4b-87a1-620de5c0d455}, !- Handle
  Face 798,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0228, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  30.0228, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  30.6324, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  30.6324, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02fd567b-2de2-404b-9fa5-e2dd67eb9a45}, !- Handle
  Face 799,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8788, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  20.8788, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  21.4884, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  21.4884, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6330899-fd42-4e5d-8128-d79ddc3a4aa7}, !- Handle
  Face 800,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1668, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  39.1668, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  39.7764, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  39.7764, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c194a7d-7ce6-4bc6-a885-ed5563bbccb5}, !- Handle
  Face 801,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3652, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  26.3652, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  26.9748, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  26.9748, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d8f36b4-bd91-40d9-878a-f3c3cf981149}, !- Handle
  Face 802,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.6804, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  33.6804, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  34.29, -22.86, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  34.29, -22.86, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9765fb5-c5cf-41a3-b3b4-e4d2e1a4f2d7}, !- Handle
  Face 803,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.338, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  37.338, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  37.9476, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  37.9476, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {277dd500-a402-42e3-b925-75cb38eac9e9}, !- Handle
  Face 804,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6532, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  44.6532, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.2628, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.2628, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51eb381a-176a-4731-97a7-a5a68b5c3eaa}, !- Handle
  Face 805,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, -22.86, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  9.906, -22.86, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  10.5156, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  10.5156, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d89de28c-480d-4527-8123-daa225828a31}, !- Handle
  Face 806,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5636, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  13.5636, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  14.1732, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  14.1732, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {919a2d95-c40e-45ae-8b22-6cf6c80a91b6}, !- Handle
  Face 807,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3924, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  15.3924, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  16.002, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  16.002, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0601c90f-750e-49c9-ad36-9090e9c98e28}, !- Handle
  Face 808,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2212, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  17.2212, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  17.8308, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.8308, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd00442-0137-4ba3-bed1-031091dbc39b}, !- Handle
  Face 809,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0772, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.0772, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  8.6868, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  8.6868, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e97ba58b-8748-4668-a904-59e9b0cc3c99}, !- Handle
  Face 810,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.8516, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  31.8516, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  32.4612, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  32.4612, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06ef2c23-3fd4-464e-b548-26b19e6e19cb}, !- Handle
  Face 811,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9956, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  40.9956, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  41.6052, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  41.6052, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd3b2c2-3a03-425f-8796-5b1f9426d446}, !- Handle
  Face 812,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5092, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  35.5092, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  36.1188, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  36.1188, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03e70bb7-a509-444f-91bb-4b5aa25663f5}, !- Handle
  Face 813,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.05, -22.86, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  19.05, -22.86, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  19.6596, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  19.6596, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6685125a-fd92-47d8-bba3-3d9a4a9fac06}, !- Handle
  Face 814,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8244, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  42.8244, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  43.434, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  43.434, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {718ac595-a29f-4a7b-8ce3-ca83a0cb8b42}, !- Handle
  Face 815,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {236cbe40-3be5-4b57-8c2c-0fb4960cfae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7076, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  22.7076, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  23.3172, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  23.3172, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee48fee-35ed-4c51-8bc5-bc26bcf3b233}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Handle
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  7.62, -12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  7.62, -22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc059094-b44a-4a0f-9353-3d42eddc632f}, !- Handle
  Face 136,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -18.1356, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -18.1356, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -18.7452, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -18.7452, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a42763f-4b7d-4cba-be97-440e8dd3e8ce}, !- Handle
  Face 133,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -12.6492, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -12.6492, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -13.2588, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -13.2588, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9658525-de1a-4d07-af09-07954478053a}, !- Handle
  Face 137,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -19.9644, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -19.9644, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -20.574, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  7.62, -20.574, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {850726a5-ff57-4ba5-a4f4-6cbedde24b2b}, !- Handle
  Face 134,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -14.478, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  7.62, -14.478, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  7.62, -15.0876, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -15.0876, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e22d6b1-8353-48ec-9b19-eba44e9fc9fe}, !- Handle
  Face 135,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -16.3068, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -16.3068, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -16.9164, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -16.9164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c2cfe4-811b-4496-bd76-5546da9851ef}, !- Handle
  Face 138,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aca9daf-887f-48b8-85f8-3a3254e54712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -21.7932, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -21.7932, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -22.4028, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -22.4028, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5ea9bb-61bd-41f1-8272-48d26e03c54d}, !- Handle
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2b20be-2812-4179-9d9b-39bc1343e2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Handle
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.336, 0,                       !- X,Y,Z Vertex 3 {m}
  33.528, 21.336, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58f1090e-2dbf-4d12-a981-050d6551f7b6}, !- Handle
  Face 181,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.4152, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  44.8056, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  44.8056, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c416c426-bc59-470f-9873-b146ce3146f2}, !- Handle
  Face 182,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5864, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  43.5864, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  42.9768, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  42.9768, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4db82c64-1bab-4b66-a6ca-d467dd7a1cdb}, !- Handle
  Face 186,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2712, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  36.2712, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  35.6616, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  35.6616, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f816d3fe-8c84-423a-b513-3d6f111d343a}, !- Handle
  Face 187,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4424, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  34.4424, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  33.8328, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  33.8328, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59aa95b1-d294-41b5-8749-26894a3a1f18}, !- Handle
  Face 185,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 21.336, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  38.1, 21.336, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  37.4904, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  37.4904, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f847d70b-7f28-47b9-b525-cf03101c1ed0}, !- Handle
  Face 184,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.9288, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  39.9288, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  39.3192, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  39.3192, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fa0c29c-9bef-44d3-a9bb-ef0df11823ce}, !- Handle
  Face 183,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {227a4786-d3e0-4b7e-bd10-1d4e179e8f0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  41.7576, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  41.148, 21.336, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  41.148, 21.336, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a488761-68cb-4674-8ca1-7b3b0d07b0cb}, !- Handle
  Face 170,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7368, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  27.7368, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  27.1272, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  27.1272, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feeeaf98-061c-4193-b6c5-30d7472bc2e9}, !- Handle
  Face 176,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.764, 13.716, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  16.764, 13.716, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  16.1544, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7618b5de-7f3d-4d36-853b-4aab5adbe2eb}, !- Handle
  Face 172,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  23.4696, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  23.4696, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17ea07ef-b42c-4c80-862b-8dde0168863c}, !- Handle
  Face 173,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2504, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  22.2504, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  21.6408, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  21.6408, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff6358db-0233-433e-888e-e63c7855fa9f}, !- Handle
  Face 174,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4216, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  20.4216, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  19.812, 13.716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  19.812, 13.716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c646124-c075-4adb-826a-a19920410db3}, !- Handle
  Face 177,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9352, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  14.9352, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  14.3256, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  14.3256, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1e89df3-7b52-4fbe-bc05-bdee5a8433e6}, !- Handle
  Face 175,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5928, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  18.5928, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fa0fe98-f9ee-46d1-9107-f9f74c32e26c}, !- Handle
  Face 168,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3944, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  31.3944, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  30.7848, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  30.7848, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7092b9f1-82a2-4218-9c63-3dfe5eab3ac4}, !- Handle
  Face 169,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5656, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  29.5656, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  28.956, 13.716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  28.956, 13.716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1dd5a5a-eeb7-4ffd-bd75-17f18669da2c}, !- Handle
  Face 167,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.2232, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  33.2232, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  32.6136, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  32.6136, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c41a5bc-b990-4b52-812d-398850ba1c5e}, !- Handle
  Face 171,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 13.716, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  25.908, 13.716, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  25.2984, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  25.2984, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10bb1153-d07e-419a-a885-45e70787a098}, !- Handle
  Face 178,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {629be79c-3abd-410a-b456-bd5026a4fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1064, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  13.1064, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  12.4968, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  12.4968, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3455dbf2-7243-427c-8faf-1a9d3898256d}, !- Handle
  Face 131,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c81c06-5765-442a-98d0-217587ecc4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 4 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 5 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 6 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 7 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 8 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 9 {m}
  7.62, -22.86, 2.4384;                   !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b02a0fe0-5907-44f3-b56c-7a1ffda102ce}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Handle
  Face 816,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 21.336, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25e85777-e589-4cc9-a945-e3659ece5a94}, !- Handle
  Face 817,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 19.9644, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 19.9644, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 20.574, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 20.574, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd57a38-3280-45f0-94b1-f1c48d60ed93}, !- Handle
  Face 818,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -5.6388, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -5.6388, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -5.0292, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -5.0292, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b857b80a-a26f-42f4-bb64-49d006bf6dfa}, !- Handle
  Face 819,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -1.9812, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -1.9812, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -1.3716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -1.3716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95863f7a-0e86-4081-a728-1f3ead9ece52}, !- Handle
  Face 820,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -0.152399999999998, 2.1336,      !- X,Y,Z Vertex 1 {m}
  45.72, -0.152399999999998, 0.9144,      !- X,Y,Z Vertex 2 {m}
  45.72, 0.457200000000002, 0.9144,       !- X,Y,Z Vertex 3 {m}
  45.72, 0.457200000000002, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7d2169e-4eda-4bf9-b165-24f0013ec2a5}, !- Handle
  Face 821,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 8.9916, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 8.9916, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 9.6012, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 9.6012, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdec4819-1bb9-4281-9a5c-74e524401914}, !- Handle
  Face 822,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 10.8204, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 10.8204, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 11.43, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  45.72, 11.43, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5539d2b5-9b85-4d07-a597-7c9ebf2aa0aa}, !- Handle
  Face 823,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 14.478, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 14.478, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 15.0876, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 15.0876, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1d1a0fb-464d-4ffa-b116-5d7cadef9be4}, !- Handle
  Face 824,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -9.2964, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -9.2964, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -8.6868, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -8.6868, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {410a4027-bdaa-4386-b82c-cf2b6cf1673d}, !- Handle
  Face 825,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -16.6116, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -16.6116, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -16.002, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -16.002, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e1d3b0-b354-4b72-94e4-e288957db6cb}, !- Handle
  Face 826,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 7.1628, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 7.1628, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.7724, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 7.7724, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5751e139-38f2-478b-ab57-de0997bf1298}, !- Handle
  Face 827,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 18.1356, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 18.1356, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 18.7452, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 18.7452, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e3d132c-1765-44bb-b9ef-466343d766d1}, !- Handle
  Face 828,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -22.098, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -22.098, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -21.4884, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -21.4884, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb23b98-c235-44a8-8ab9-c3f2f4c9daed}, !- Handle
  Face 829,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -18.4404, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -18.4404, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -17.8308, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -17.8308, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {652ca80d-2a9b-4c55-b2ea-97b399b08c1b}, !- Handle
  Face 830,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 12.6492, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 12.6492, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 13.2588, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 13.2588, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e086d2a-13a6-47f6-b97a-2944e81c0d1b}, !- Handle
  Face 831,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -7.4676, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -7.4676, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -6.858, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, -6.858, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93bd9fc6-7dc1-4e28-9eed-698f9719cda0}, !- Handle
  Face 832,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -14.7828, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -14.7828, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -14.1732, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -14.1732, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86a27648-ec0b-4d79-a6db-e5623c0b8a8d}, !- Handle
  Face 833,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -12.954, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -12.954, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -12.3444, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -12.3444, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {107acdc3-3008-4207-b9f9-6a7c56a6d46c}, !- Handle
  Face 834,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 1.6764, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 1.6764, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 2.286, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  45.72, 2.286, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6492bf6-a2b1-4984-b4d3-da2ef0b8ed85}, !- Handle
  Face 835,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 5.334, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.334, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  45.72, 5.9436, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.9436, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9c0bb93-f1dc-4dd9-a5da-fb94b91575d7}, !- Handle
  Face 836,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 3.5052, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 3.5052, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 4.1148, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 4.1148, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ade34541-099e-4a00-8675-8fe932a755f3}, !- Handle
  Face 837,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 16.3068, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 16.3068, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 16.9164, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 16.9164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23fca49d-8300-4c21-b3de-161dd71bf624}, !- Handle
  Face 838,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -20.2692, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -20.2692, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -19.6596, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -19.6596, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {755d1b5e-f0f4-42b9-897b-36f06d67b5e5}, !- Handle
  Face 839,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -3.81, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  45.72, -3.81, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  45.72, -3.2004, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -3.2004, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {634d577b-eb6a-48e4-a30a-57b6c5852ecc}, !- Handle
  Face 840,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f42b2b81-88ee-40da-843b-531149bf35f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -11.1252, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -11.1252, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -10.5156, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -10.5156, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Handle
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e531ea-2354-4599-b55a-a73845310273}, !- Handle
  Face 153,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2108, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  10.2108, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  9.6012, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  9.6012, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63cecf7c-aa43-4ccf-94e4-cf392d0425b5}, !- Handle
  Face 155,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5532, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.5532, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  5.9436, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  5.9436, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f0936cb-f074-4e0d-9650-e1816eec1d6e}, !- Handle
  Face 156,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7244, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.7244, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  4.1148, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  4.1148, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87eb0e3-2d8b-4b5b-9877-2c57831afb82}, !- Handle
  Face 157,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8956, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  2.8956, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  2.286, 10.668, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  2.286, 10.668, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33d371d9-0244-4e00-92ee-19d423475e66}, !- Handle
  Face 158,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  1.0668, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b4c6572-1f60-44f5-931d-0fbe12dc605b}, !- Handle
  Face 159,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.761999999999999, 10.668, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -0.761999999999999, 10.668, 0.9144,     !- X,Y,Z Vertex 2 {m}
  -1.3716, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -1.3716, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db874af3-9c58-4832-85e9-dfbd3c2548b5}, !- Handle
  Face 154,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.382, 10.668, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  8.382, 10.668, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  7.7724, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.7724, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd32e674-6c3c-499f-a252-f0cd7864ff7e}, !- Handle
  Face 152,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.0396, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  11.43, 10.668, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  11.43, 10.668, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3874d0b4-5980-4d9a-af27-ed065a01f537}, !- Handle
  Face 160,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5908, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -2.5908, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -3.2004, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -3.2004, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6c4eb64-6a14-41b9-9c6a-cf7e25db0c91}, !- Handle
  Face 163,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -8.0772, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -8.6868, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -8.6868, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {810c3403-9f80-46c4-b820-8fcc8286b5af}, !- Handle
  Face 161,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -4.4196, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -5.0292, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -5.0292, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f63d3415-794c-4954-aac0-404ff47aa6a5}, !- Handle
  Face 162,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2484, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -6.2484, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -6.858, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {774a30f5-a51c-4057-9cdd-87de52fcca4e}, !- Handle
  Face 164,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737367db-7b96-43bb-8513-9159efbda3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.906, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -9.906, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -10.5156, 10.668, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.5156, 10.668, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84b9f91-8415-486f-835c-55aaedeca4d1}, !- Handle
  Face 130,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 5 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 6 {m}
  33.528, 13.716, 0,                      !- X,Y,Z Vertex 7 {m}
  33.528, 21.336, 0,                      !- X,Y,Z Vertex 8 {m}
  45.72, 21.336, 0,                       !- X,Y,Z Vertex 9 {m}
  45.72, -22.86, 0;                       !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40aa4a97-13c3-41a2-9a09-fa3e347a6c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  7.62, -12.192, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b4cab5e-a648-41b9-9055-fc66b011b171}, !- Handle
  Face 142,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4008, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -6.4008, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -5.7912, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -5.7912, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff892d21-f4e9-4910-8f05-8880d5a34652}, !- Handle
  Face 145,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.914399999999999, -12.192, 2.1336,    !- X,Y,Z Vertex 1 {m}
  -0.914399999999999, -12.192, 0.9144,    !- X,Y,Z Vertex 2 {m}
  -0.304799999999999, -12.192, 0.9144,    !- X,Y,Z Vertex 3 {m}
  -0.304799999999999, -12.192, 2.1336;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fbe9754-9153-4300-afaa-a4eb33eb038a}, !- Handle
  Face 144,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7432, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -2.7432, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -2.1336, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -2.1336, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9333a193-3a14-477c-a1e4-83cb5a25932e}, !- Handle
  Face 146,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  0.9144, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  1.524, -12.192, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  1.524, -12.192, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4924ad14-59cf-46fa-abc8-9553171a5a91}, !- Handle
  Face 147,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.7432, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  3.3528, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  3.3528, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd8afe8-319a-40af-b66b-e1cd41d09fc7}, !- Handle
  Face 148,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -12.192, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  5.1816, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  5.1816, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c9cc5fe-9b38-4167-b165-78c5a305a79b}, !- Handle
  Face 143,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -4.572, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -3.9624, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -3.9624, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7047bb3-ca6b-4366-9b9a-318fc3c21c08}, !- Handle
  Face 149,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  6.4008, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  7.0104, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  7.0104, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65885b7c-52b2-4e52-b8cc-a9b31460af63}, !- Handle
  Face 140,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0584, -12.192, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.0584, -12.192, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -9.4488, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -9.4488, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaac07a2-3878-4186-a825-b15b0f4f41b0}, !- Handle
  Face 141,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f67939-6e91-4651-a759-0615dd76095f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -7.62, -12.192, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -7.62, -12.192, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Handle
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd691ebb-b62a-44b8-bc8d-09456e1e5b20}, !- Handle
  Face 238,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b54e3b5a-b1e4-4fd4-b27d-b11bba289013}, !- Handle
  Face 239,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {686d5f05-30b9-4ed3-b458-4299f910b34f}, !- Handle
  Face 241,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883033b0-b264-4ed5-ad6f-0ce26b7a74ba}, !- Handle
  Face 242,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {954a2f8d-8857-4458-947b-37cbce26962d}, !- Handle
  Face 243,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08988f87-e792-4f8f-aaf3-4db0b3bb4c10}, !- Handle
  Face 244,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2880f97-3eb3-4404-a4cd-1aaef2bce810}, !- Handle
  Face 246,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e2b415d-2bf0-4544-bffb-5e6e1c1e76a3}, !- Handle
  Face 247,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf332578-7425-4856-8846-82cf2325f8ff}, !- Handle
  Face 249,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62d9f561-e2ca-4f90-94ea-794451d51971}, !- Handle
  Face 250,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ed13bc-82d5-4777-a9b9-fdcf06ee35df}, !- Handle
  Face 251,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e892975-b05f-40f0-8433-2c50be512382}, !- Handle
  Face 252,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a889248b-3a7a-4d49-b169-41c48bbdb4c7}, !- Handle
  Face 248,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85e13112-3be0-48bc-8bc6-f46de6a73b50}, !- Handle
  Face 240,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eac43eb0-13ae-4131-ac94-ea5ef3d80416}, !- Handle
  Face 253,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8fc39bb-3806-4e6f-9ee4-c5ad3d835639}, !- Handle
  Face 254,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c11e028a-7b17-4677-9029-00452dde32bd}, !- Handle
  Face 245,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6046ee73-9873-4700-92d4-93e126bcc118}, !- Handle
  Face 255,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc59b80a-b281-4b4c-8fa7-4005d44340da}, !- Handle
  Face 278,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8939dc5-30ff-4a6c-98b3-62f5d3de255d}, !- Handle
  Face 262,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6549a4d6-3f60-4fff-940d-50806e085454}, !- Handle
  Face 270,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b5ebabb-a0b1-4250-97ae-7c19c72d6893}, !- Handle
  Face 286,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6bb5cb9-71c6-4117-8201-e244c124e1b6}, !- Handle
  Face 292,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
