  ,                                       !- Number of Vertices
  -32.004, -50.5968, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20197a3e-a5e0-4960-96e7-c004626dc8d7}, !- Handle
  Face 275,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f5f5f2e-d955-47f2-b122-393028a392c1}, !- Handle
  Face 280,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {994fecca-499f-40d9-870c-83f14469866c}, !- Handle
  Face 290,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec143532-468a-4145-9966-39971d867540}, !- Handle
  Face 274,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5692829d-bbfb-4834-9093-33f36788f82b}, !- Handle
  Face 271,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2accc616-44b6-4663-9cf0-d1bb85a264c6}, !- Handle
  Face 269,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 4.572,      !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61fc597a-8f9f-4bbe-b455-a671134edfdb}, !- Handle
  Face 288,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c67b8c1-4c29-45da-b14f-bfd83030621d}, !- Handle
  Face 285,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a24f60e-473f-45bb-a687-c7e7eeb40f3f}, !- Handle
  Face 282,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02375ab7-2a0e-4bf0-a1f1-b66425eabec6}, !- Handle
  Face 265,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82ad894-8122-43c4-b145-b4dfcc1a9833}, !- Handle
  Face 277,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c7b1107-5c99-4a75-a5f3-0efac2674352}, !- Handle
  Face 289,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe79c4c-aa9a-454c-b373-8b4bb9d942c6}, !- Handle
  Face 258,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ce13752-2eb9-4cd9-9dc5-18df4d244ece}, !- Handle
  Face 260,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cfff9ae-417c-4309-9e0c-a64307237d67}, !- Handle
  Face 284,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72f0e936-3145-4a23-a408-66a263c7c637}, !- Handle
  Face 272,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f965b970-4753-4f45-9c88-3d40a293cdf0}, !- Handle
  Face 291,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe290bcc-946b-490f-a534-4318abdf3967}, !- Handle
  Face 268,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d54422c-d13d-4693-941c-551c3773612d}, !- Handle
  Face 279,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db71b24f-1ec4-4df2-9f5a-39be47c89fb6}, !- Handle
  Face 266,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6442bec-0765-40d7-9cb8-51d58323b0fc}, !- Handle
  Face 276,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf38992-b3c5-4904-8648-7ad341b09ab9}, !- Handle
  Face 264,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 3.3528,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c07b041-c391-495c-95cd-fa25ad3ed663}, !- Handle
  Face 256,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14c05281-419a-4b2b-86a0-f5ed7c534e68}, !- Handle
  Face 257,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d470aa1b-37f7-4988-bfd2-2e40cf1a560e}, !- Handle
  Face 259,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 4.572,       !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 3.3528,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 3.3528,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef62a47-34cd-4c9b-87c6-0fb42f25eb6e}, !- Handle
  Face 263,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1f4703d-172a-449e-ad46-61d86c7058d5}, !- Handle
  Face 261,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5c7a510-98b4-4694-a36c-3385596d53dd}, !- Handle
  Face 267,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4017ea3d-fb57-46b0-87c7-9b8960bca642}, !- Handle
  Face 273,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4109070b-5b28-44d7-8eba-f1ccc5f1915e}, !- Handle
  Face 281,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dafca8de-c298-406b-b38f-5a7682d1a074}, !- Handle
  Face 287,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4da3ab02-1d86-476c-9ecc-d07538d1c98f}, !- Handle
  Face 283,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5696cb13-ded1-4300-ae0d-18f9ab15b0bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Handle
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {930b0439-a2b9-45c7-9c23-e730bf293f57}, !- Handle
  Face 307,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 11.1252, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 11.1252, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.7348, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.7348, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99be0038-5e3d-4821-82b5-3c524ab1718e}, !- Handle
  Face 308,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.954, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 12.954, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 13.5636, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.5636, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca5e00f3-8ca7-44b0-bca3-e0d80c4a4f49}, !- Handle
  Face 309,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.7828, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 14.7828, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.3924, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 15.3924, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c112591-7333-4606-b00d-5e3898c06ff3}, !- Handle
  Face 310,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.6116, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 16.6116, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.2212, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.2212, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a14fa61-f74b-4e88-b3c9-d0fdcbc52862}, !- Handle
  Face 311,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.4404, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 18.4404, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 19.05, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 19.05, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92baf34b-9c05-49a6-8663-b58d91abe220}, !- Handle
  Face 312,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.2692, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 20.2692, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.8788, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.8788, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5595d86d-afd0-468e-8f89-f3c17077b19a}, !- Handle
  Face 313,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 22.098, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 22.098, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 22.7076, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.7076, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63c936f6-9b4d-4cc9-88ab-2b8f3ad5f473}, !- Handle
  Face 318,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.242, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 31.242, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 31.8516, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.8516, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ca84fa9-9032-4263-92dc-29c7219372be}, !- Handle
  Face 322,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.5572, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 38.5572, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.1668, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.1668, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7957576f-1e19-4153-814d-157c9128b509}, !- Handle
  Face 314,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.9268, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 23.9268, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.5364, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 24.5364, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a621ada-8892-4da6-bcc1-595611139a18}, !- Handle
  Face 320,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.8996, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 34.8996, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.5092, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.5092, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15af804b-dc92-4ffb-9c90-1b5035ad5d09}, !- Handle
  Face 319,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 33.0708, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 33.0708, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.6804, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 33.6804, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f7ca1d7-78c6-4a97-8bd8-b028878c2a74}, !- Handle
  Face 324,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.2148, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 42.2148, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.8244, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 42.8244, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5245475-e176-4296-ba5f-ce49934329b6}, !- Handle
  Face 316,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.5844, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 27.5844, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 28.194, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 28.194, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b588a1e7-2a20-44ec-98da-4cc570cf0662}, !- Handle
  Face 327,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.7012, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 47.7012, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.3108, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.3108, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff715500-f247-4056-b6b1-bb2a703aad66}, !- Handle
  Face 326,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.8724, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 45.8724, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 46.482, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 46.482, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae007d1-7aab-4565-a06f-884b52262a3e}, !- Handle
  Face 315,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.7556, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 25.7556, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.3652, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.3652, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd494a39-127f-4557-9473-cb5110d286f2}, !- Handle
  Face 323,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.386, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 40.386, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 40.9956, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.9956, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60144fa5-558a-45b4-8140-7ca5d9fc1fc0}, !- Handle
  Face 325,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 44.0436, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 44.0436, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.6532, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.6532, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e824c635-14b0-4718-a138-0cf082964393}, !- Handle
  Face 317,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.4132, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 29.4132, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 30.0228, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 30.0228, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f442e0-1cd9-4308-9eb9-1198971c2f8c}, !- Handle
  Face 321,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07efc525-da6c-4a39-a3b6-70d03dd01a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.7284, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 36.7284, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 37.338, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 37.338, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Handle
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d56b5d-4e78-44c0-882f-88b5bdbce995}, !- Handle
  Face 333,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -46.0248, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -46.0248, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -45.4152, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.4152, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3d1f779-d9a3-48ba-9418-be97e0922e27}, !- Handle
  Face 335,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.3672, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -42.3672, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -41.7576, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.7576, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e952e63-97d7-42c6-ade4-ab47c464cf15}, !- Handle
  Face 338,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.8808, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -36.8808, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -36.2712, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -36.2712, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a185e813-f0b2-4df3-ba8c-3cc53c3b5f70}, !- Handle
  Face 332,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.8536, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -47.8536, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -47.244, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -47.244, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3c3505f-f078-408a-bddf-3f751e87a9a8}, !- Handle
  Face 343,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.7368, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -27.7368, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -27.1272, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -27.1272, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e23e596b-92c9-4731-8f41-f75582fbe49e}, !- Handle
  Face 344,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.908, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -25.908, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -25.2984, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -25.2984, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586d13fd-01e3-485c-8c76-a57d4f03f196}, !- Handle
  Face 339,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -35.052, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -35.052, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -34.4424, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.4424, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a1321c-0e46-453a-a4a0-a3fbaa8b1f92}, !- Handle
  Face 348,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.5928, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -18.5928, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -17.9832, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.9832, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {927eb9df-b821-41e9-8e46-f0ea98cd668a}, !- Handle
  Face 342,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.5656, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -29.5656, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.956, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -28.956, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8dea146-ed37-4980-b2f2-c0badda274cc}, !- Handle
  Face 336,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.5384, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -40.5384, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.9288, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -39.9288, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa036bb8-4ab8-40f4-b753-fa8ec9ea465e}, !- Handle
  Face 337,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.7096, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -38.7096, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -38.1, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -10.668, -38.1, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6144786-33f4-4be7-8d64-3aac7b62dab8}, !- Handle
  Face 347,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.4216, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -20.4216, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.812, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -19.812, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3714e20f-15b6-4172-a0ee-75a60fb51646}, !- Handle
  Face 350,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.9352, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -14.9352, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.3256, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.3256, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93d3c160-9370-499b-9a25-2a221fbf280b}, !- Handle
  Face 341,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.3944, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -31.3944, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.7848, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -30.7848, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b5cf05a-4ca9-4cb9-8098-c028c761f1f5}, !- Handle
  Face 334,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -44.196, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -44.196, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -43.5864, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.5864, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa218d31-d49d-4fe0-b76e-f12eb3baaeb9}, !- Handle
  Face 345,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -24.0792, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -24.0792, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.4696, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.4696, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b29295f-9dae-4202-82a6-a30150e0dca3}, !- Handle
  Face 349,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.764, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -16.764, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -16.1544, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -16.1544, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad72464-825f-4e7d-bb97-d2a9c234b643}, !- Handle
  Face 351,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -13.1064, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -13.1064, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.4968, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -12.4968, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd2b3fac-c54d-46b0-a8b6-524a37e8cbd5}, !- Handle
  Face 330,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.5112, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.5112, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.9016, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.9016, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bf903dd-a59c-4188-848e-945bc90d2ef1}, !- Handle
  Face 346,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -22.2504, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -22.2504, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.6408, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -21.6408, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16482c65-14a5-487c-805f-70ff9c0ce211}, !- Handle
  Face 331,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.6824, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -49.6824, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -49.0728, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -49.0728, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d42727-39b8-413f-b00d-c16a1a67f4ac}, !- Handle
  Face 340,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310030f0-2818-4d30-b5b8-82a0624503b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -33.2232, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -33.2232, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.6136, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.6136, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c4734ad-dc12-4f82-8268-814d530f45a1}, !- Handle
  Face 235,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e087ca2-8848-48e9-806e-c16feed118f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 5 {m}
  -10.668, -51.816, 2.4384;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {34963f4c-d150-4288-a8ca-86251a0210de}, !- Handle
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69d03cd-9926-470d-ad63-eb2bc5603129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752cb97c-4682-40e6-9ac0-277145b6c36e}, !- Handle
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dedbbdcd-ff99-42a9-8579-5d3611b43724}, !- Handle
  Face 236,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c14b3c9c-9233-4a28-a27e-3e78e3bf7982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 4 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 5 {m}
  -32.004, -51.816, 4.8768;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Handle
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b4a37fe-19e1-43d0-b20e-de17d0cc0d48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba616481-6146-4165-aab8-71a1fb3f7ad9}, !- Handle
  Face 296,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ada1d42b-23e9-4b41-b385-7d8e369abf74}, !- Handle
  Face 304,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f835a0fb-986c-4056-8a80-dd506f1a0986}, !- Handle
  Face 305,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec509d29-875e-495d-b3e1-d0e80e3f8178}, !- Handle
  Face 295,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc540bc7-0017-42fc-8f28-935819330e7a}, !- Handle
  Face 302,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daf7fb7a-cad2-41a5-9a42-1ff20ba2d462}, !- Handle
  Face 298,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c370c79f-4d43-4c1b-beb0-bdd503a22084}, !- Handle
  Face 294,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a2fb1e8-78cb-48bf-8e41-41c2201a58cf}, !- Handle
  Face 300,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651029a6-894d-4339-a34e-b81c56c24783}, !- Handle
  Face 299,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {642c56f9-c51c-4675-8687-70814953195e}, !- Handle
  Face 301,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b9d0890-e140-4f73-8d2e-13acbf271f44}, !- Handle
  Face 297,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b83cb32a-4630-48a5-9045-bf2f0b9e980e}, !- Handle
  Face 303,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e6f30ec-2d45-47b0-945d-a5227521d377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Handle
  Face 585,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 7.3152,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c922af54-27d6-446f-93a4-cfbe2b618a76}, !- Handle
  Face 586,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.9728, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.9728, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {440a9349-74a2-4d9d-ae63-240b60ac6175}, !- Handle
  Face 589,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0688, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -17.0688, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -16.4592, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -16.4592, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc6b708f-58f9-4c0a-9df2-e4a7288bd475}, !- Handle
  Face 592,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.5552, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -22.5552, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -21.9456, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -21.9456, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eabb5fef-6bd0-43ea-b037-949668efc7e4}, !- Handle
  Face 588,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, -51.816, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -15.24, -51.816, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -14.6304, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -14.6304, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {815e7aed-bf25-49e8-804f-856eccc08593}, !- Handle
  Face 590,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -18.8976, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -18.288, -51.816, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -18.288, -51.816, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd04869-4333-4768-9773-9092e2d9828d}, !- Handle
  Face 587,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4112, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -12.8016, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -12.8016, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbd84d22-8512-4df5-a8da-c176f2067e9e}, !- Handle
  Face 594,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2128, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -26.2128, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -25.6032, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -25.6032, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc865513-9e18-4ebc-9f6b-3164f76e7eb2}, !- Handle
  Face 591,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7264, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -20.7264, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -20.1168, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -20.1168, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bb6ba84-a50f-4737-a872-b44d9fda8de4}, !- Handle
  Face 597,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6992, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -31.6992, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -31.0896, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -31.0896, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b112c9c-d9ab-447b-ac6b-3241cd95c77c}, !- Handle
  Face 596,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8704, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -29.8704, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -29.2608, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -29.2608, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {463f5acb-d6d1-4014-b9a7-1104bf43cc40}, !- Handle
  Face 593,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.384, -51.816, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -24.384, -51.816, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -23.7744, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -23.7744, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf35562-e172-43e5-9eb8-c5ea61a77393}, !- Handle
  Face 595,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88b208c7-2178-442c-bf42-89eb8a13ffa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0416, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -27.432, -51.816, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -27.432, -51.816, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14b3c9c-9233-4a28-a27e-3e78e3bf7982}, !- Handle
  Face 458,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dedbbdcd-ff99-42a9-8579-5d3611b43724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be12d454-222e-4958-b212-fe3d8552c283}, !- Handle
  Face 459,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Handle
  Face 460,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bdde7b4-7e90-4120-aef1-58994bb4eab8}, !- Handle
  Face 476,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8895d956-eee2-4288-b45d-e91aa5d677b6}, !- Handle
  Face 491,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {001b57c0-f014-42a9-bcc0-e03014e29486}, !- Handle
  Face 485,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9feb72f1-8b76-4c44-8396-1b6689158ee3}, !- Handle
  Face 499,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff5d7fbd-8223-4714-bd88-b68ff451fd0c}, !- Handle
  Face 480,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d75e9758-9878-4981-9b82-e968c5cc043e}, !- Handle
  Face 467,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b29ef5a-12fe-4935-b658-07d3344ab8aa}, !- Handle
  Face 461,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2702cce9-f8c1-4811-9a88-73e653d7656a}, !- Handle
  Face 462,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 7.0104;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e49c9a1-4744-434c-b4f9-b34d67516bf5}, !- Handle
  Face 463,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc0bbef7-5ebb-4ea0-9fcb-d07682f91098}, !- Handle
  Face 464,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee8b9c8b-4dea-4be6-ad63-f356cc46905b}, !- Handle
  Face 466,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6bc81a-304c-491d-971c-17fa0916c718}, !- Handle
  Face 472,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b65062a-1460-4e4d-b285-cba2cba83cfb}, !- Handle
  Face 474,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b4d8754-cba7-4f95-a183-4a0a6f1a9c21}, !- Handle
  Face 477,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a70805f-a2fd-4f04-afd5-737bc8e0f6b0}, !- Handle
  Face 478,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b0b00a6-f9f9-446e-8eac-af6009e0ee83}, !- Handle
  Face 479,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9204fbc3-bd18-44cb-8ffd-09bb36ea97dc}, !- Handle
  Face 482,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 7.0104,      !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 5.7912,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 5.7912,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 7.0104;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34cad14a-239e-4b82-be48-3afca335738f}, !- Handle
  Face 484,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d74bb436-814d-46c9-850b-f564eb214e6d}, !- Handle
  Face 486,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a10508-bae4-4d18-8b75-9251a057f209}, !- Handle
  Face 481,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf0ad2df-a9e1-45a4-8b98-4f378fbb0d76}, !- Handle
  Face 488,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ee5ffb4-f171-4075-8e28-6cda08c7ab5f}, !- Handle
  Face 490,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddda522c-1b36-4d4f-a6bb-48f770d91e80}, !- Handle
  Face 487,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 5.7912,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 7.0104;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b9b584d-be42-4faa-80dd-8831a6bcf910}, !- Handle
  Face 470,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5feb76e5-d2a6-47fe-b7e7-4c1cffcafedd}, !- Handle
  Face 492,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0864eb89-97de-4287-b27d-6f7b47ad8abc}, !- Handle
  Face 473,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b26310bd-e76f-479f-95c5-57fd59c6acd5}, !- Handle
  Face 465,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a4a9457-bb25-490a-b7e0-febc75b4e380}, !- Handle
  Face 469,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4c4fe4-85b1-4397-a1d7-ee8cc13fc5a8}, !- Handle
  Face 475,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40c711c6-856b-45e3-a89d-6266aba05996}, !- Handle
  Face 493,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0392de4c-a551-42b6-bf06-23a09247d8a1}, !- Handle
  Face 494,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88c53fe4-5cc1-4a71-88eb-1b710f4169d7}, !- Handle
  Face 483,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ca3ec9d-5ce2-4681-89a8-4f7724e7fcff}, !- Handle
  Face 471,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0da0f44b-6b7f-4c10-aba8-a10e08a84809}, !- Handle
  Face 468,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abb67c3f-fb64-45d8-91c3-3af5d0b94624}, !- Handle
  Face 489,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa3c5380-53f4-4e35-b78a-d064321e6a7e}, !- Handle
  Face 495,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d6cfcb7-0907-4df3-b1aa-77794f5c7c81}, !- Handle
  Face 496,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e04d3c10-12f4-45c9-9432-016400d36d05}, !- Handle
  Face 497,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89dd1a7a-39ef-4c2b-8394-2ac30adb1aa1}, !- Handle
  Face 498,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecda014b-55e2-451c-9a48-973359f13509}, !- Handle
  Face 500,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b043bde-91c1-4ccc-9fd3-66cf30b65472}, !- Handle
  Face 501,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {634a0af7-a2bb-47c9-9909-8ad6036c17c4}, !- Handle
  Face 514,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b74599be-c240-43b9-8768-202fca7b1a3a}, !- Handle
  Face 511,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4d8a839-f3c3-4568-acf9-0f59f80e2fae}, !- Handle
  Face 504,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27a06160-688b-48a9-a142-7885b83f6a05}, !- Handle
  Face 512,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a716fb2f-e504-4fec-a70d-12efca3d9a63}, !- Handle
  Face 502,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff0b4535-cea2-43ec-bb4d-f3e036197905}, !- Handle
  Face 508,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd3fff30-15ec-43c8-aa71-8a8182c7ef94}, !- Handle
  Face 505,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d8825b2-1144-4eaf-805d-db4b4d9235dc}, !- Handle
  Face 510,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3082aa7-79e5-4b4e-b9e6-de8f78c54786}, !- Handle
  Face 515,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -50.5968, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc5cf0f2-385f-4bfa-b3cc-872327e28680}, !- Handle
  Face 513,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0a804ef-cd79-43e0-8935-1bc17fcd15de}, !- Handle
  Face 503,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90943614-3742-42d4-ac6b-f883378f1038}, !- Handle
  Face 507,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a996f384-85ea-4d48-b7cf-930783f3efa5}, !- Handle
  Face 509,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73a3c300-287b-45ef-a993-93b5ef8f088b}, !- Handle
  Face 506,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94340e6-7625-41f9-b9f7-9c8da13ac53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Handle
  Face 516,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 4.8768;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b0501fc-4d52-48a9-b275-6e7fdaa2d87c}, !- Handle
  Face 528,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87057e7d-e424-4fcb-b186-01ce5a147310}, !- Handle
  Face 526,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 7.0104;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce245107-f18c-4efe-a029-2fb1fedb1b98}, !- Handle
  Face 527,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f27b52-7fee-4625-94cc-a882ac7cac3b}, !- Handle
  Face 523,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ca27624-0e60-4377-8b20-96ca752c5b83}, !- Handle
  Face 520,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb1be1e1-ee67-412a-a0b1-8f3380fc30b2}, !- Handle
  Face 521,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {560cc575-122d-42b6-90aa-731088ebb0cb}, !- Handle
  Face 524,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cede43b-7d30-4a52-8793-d3fe745af38c}, !- Handle
  Face 517,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2dde9e4-7887-46a8-a6d3-b0f1ea15e7c3}, !- Handle
  Face 519,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7da4f9-9bf7-4626-9305-c9387ad1c9ff}, !- Handle
  Face 518,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {580448f3-2cb3-4ee6-b85b-355d40cd69e6}, !- Handle
  Face 522,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d78a09f-b1d6-4d42-bc1a-784d0153d473}, !- Handle
  Face 525,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8356759b-f318-4b07-87fb-c09a91245c28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Handle
  Face 529,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aed984ff-ecf1-4609-b8f6-d5ee1df84417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 4.8768;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bb7894b-7af8-40b7-b605-61e132991f06}, !- Handle
  Face 540,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -32.9184, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -32.9184, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.3088, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.3088, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61cc8f1e-b9a1-49ef-ac53-2477d66f25ea}, !- Handle
  Face 567,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.4592, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 16.4592, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.0688, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.0688, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5950d15f-c836-4d1c-928b-193cfc9ac824}, !- Handle
  Face 575,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.0896, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 31.0896, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 31.6992, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.6992, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69d4beb7-425d-4e8a-9960-e45e29e49afe}, !- Handle
  Face 579,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.4048, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 38.4048, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.0144, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.0144, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b077a31-e9b5-4f6e-bed9-ced26d736119}, !- Handle
  Face 580,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.2336, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 40.2336, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 40.8432, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.8432, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed68c05-72f8-44c2-b872-0c0bd5db0b1b}, !- Handle
  Face 542,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.2608, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -29.2608, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.6512, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -28.6512, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dc40516-59dc-4c2e-b8a5-7500669953a6}, !- Handle
  Face 547,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.1168, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -20.1168, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.5072, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -19.5072, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d60503ab-63ee-4e83-b569-4e5699caa029}, !- Handle
  Face 531,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.3776, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -49.3776, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bdb19fa-011a-466d-9c7e-1398ce4425b6}, !- Handle
  Face 541,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.0896, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -31.0896, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.48, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, -30.48, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fc96f5e-0af7-4833-83a2-d5a6526d19e1}, !- Handle
  Face 554,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -7.31520000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -10.668, -7.31520000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -10.668, -6.7056, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -6.7056, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc95b60-1d39-4a03-b221-24c241c44313}, !- Handle
  Face 563,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 9.14400000000001, 7.0104,      !- X,Y,Z Vertex 1 {m}
  -10.668, 9.14400000000001, 5.7912,      !- X,Y,Z Vertex 2 {m}
  -10.668, 9.75360000000001, 5.7912,      !- X,Y,Z Vertex 3 {m}
  -10.668, 9.75360000000001, 7.0104;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {965c7d51-2549-4f8c-995a-f23dbc29aa7b}, !- Handle
  Face 568,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.288, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 18.288, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 18.8976, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 18.8976, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85585189-5ab2-4dc5-8702-6c9502ed1a01}, !- Handle
  Face 571,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.7744, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 23.7744, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.384, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 24.384, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3438868-06f9-4750-ae6e-8f74391c681c}, !- Handle
  Face 544,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.6032, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -25.6032, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -24.9936, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -24.9936, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b698de17-c9d6-4a60-a864-507f9dae7c13}, !- Handle
  Face 537,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.4048, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -38.4048, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -37.7952, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -37.7952, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2163ee2d-992e-487a-82be-eeb6ec4d86af}, !- Handle
  Face 581,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.0624, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 42.0624, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.672, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 42.672, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a67bb817-56f4-4663-aae1-e58a6d917181}, !- Handle
  Face 582,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 43.8912, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 43.8912, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.5008, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.5008, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4a2ae2c-1409-41b8-805f-c4e80ab6efbc}, !- Handle
  Face 556,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -3.6576, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -3.6576, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -3.048, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, -3.048, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c261cefb-689a-431c-b345-d9027ba85e6d}, !- Handle
  Face 561,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 5.4864, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 5.4864, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 6.096, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 7.0104;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26f5b731-be44-4665-aca7-bdc8e713f7b5}, !- Handle
  Face 564,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 10.9728, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.9728, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.5824, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.5824, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71c26de7-7a7e-49a1-be03-47e71e41f2c4}, !- Handle
  Face 539,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -34.7472, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -34.7472, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -34.1376, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.1376, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c168be-8dce-4165-9fc8-1387bafc5d66}, !- Handle
  Face 545,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -23.7744, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -23.7744, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.1648, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.1648, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8707e52-eb0c-4fda-a013-5eee0ed01b7a}, !- Handle
  Face 549,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.4592, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -16.4592, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -15.8496, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -15.8496, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {787f0228-d7fd-41f7-bd6e-19fbb6dae704}, !- Handle
  Face 570,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 21.9456, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 21.9456, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 22.5552, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.5552, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff496dd-086b-4104-88e9-d76cfc0b06e3}, !- Handle
  Face 562,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 7.3152, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 7.3152, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 7.9248, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 7.9248, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd427e42-4db3-418a-9dde-52d3afd8d5b0}, !- Handle
  Face 532,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.5488, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -47.5488, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -46.9392, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -46.9392, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95ea14ae-395d-4d9b-b85a-e431322acb3d}, !- Handle
  Face 565,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.8016, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 12.8016, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 13.4112, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.4112, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2c1cd83-8715-476a-8cd9-46614d74e583}, !- Handle
  Face 573,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.432, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 27.432, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 28.0416, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 28.0416, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd8d7e2-0eea-4e85-aa6f-ebb39a6eeda8}, !- Handle
  Face 576,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 32.9184, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 32.9184, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.528, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 33.528, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f4673e2-45f4-47a5-87dd-344fb37d4758}, !- Handle
  Face 569,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.1168, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 20.1168, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.7264, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.7264, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60ab692e-61a4-4cc6-b94d-28736aab8c2b}, !- Handle
  Face 548,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.288, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -18.288, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -17.6784, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.6784, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f80e58e-b472-4974-b088-84a9f4e8742e}, !- Handle
  Face 577,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.7472, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 34.7472, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.3568, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.3568, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39873980-8027-4ddd-ab2d-61b0b2a4da3c}, !- Handle
  Face 546,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -21.9456, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -21.9456, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.336, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -21.336, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a15b652-353a-42b0-8940-5299a729bb31}, !- Handle
  Face 557,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -1.8288, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -1.8288, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -1.2192, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -1.2192, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26eb96dd-33ad-475e-ac1d-6313902beb07}, !- Handle
  Face 536,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.2336, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -40.2336, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.624, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -39.624, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7ce1a50-c131-4ed9-b801-4284bbad9e7f}, !- Handle
  Face 584,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.5488, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 47.5488, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.1584, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.1584, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {824d0b70-d95c-4af5-9533-c523897453ad}, !- Handle
  Face 551,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -12.8016, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -12.8016, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {710dc7b1-14dc-48aa-aa0a-2fd5a3015cab}, !- Handle
  Face 552,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -10.9728, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -10.9728, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -10.3632, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -10.3632, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c723939f-9a3b-4cf1-8cbd-06e1b389611c}, !- Handle
  Face 534,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -43.8912, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -43.8912, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -43.2816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.2816, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a3c84d0-9cf5-4e9a-8ed5-20152237cceb}, !- Handle
  Face 533,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -45.72, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, -45.72, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, -45.1104, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.1104, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac18fdd-9490-4765-9a71-81fbe0356f29}, !- Handle
  Face 566,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.6304, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 14.6304, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.24, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 15.24, 7.0104;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a212e67-bb97-4194-a87c-3d39d326ad40}, !- Handle
  Face 583,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.72, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 45.72, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -10.668, 46.3296, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 46.3296, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {534e2ddb-1f24-4217-acf7-18ee19c1e21f}, !- Handle
  Face 535,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.0624, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -42.0624, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -41.4528, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.4528, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {419f7574-71d0-4ade-9aba-70447636a000}, !- Handle
  Face 559,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 1.8288, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 1.8288, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 2.4384, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 2.4384, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9501d4a-1287-494b-9318-6fdb33d80ac6}, !- Handle
  Face 550,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.6304, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -14.6304, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.0208, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.0208, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3afb841b-4c7d-450e-9bc2-dba78dc9679c}, !- Handle
  Face 560,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 3.6576, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 3.6576, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 4.2672, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 4.2672, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1db7f04-d4c5-4a40-a863-c1b1b8f57c79}, !- Handle
  Face 555,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -5.4864, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -5.4864, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -4.8768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -4.8768, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3eb9ae6-4466-497b-9e49-91aa7dc47c77}, !- Handle
  Face 558,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 0, 7.0104,                     !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 5.7912,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0.6096, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 0.6096, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d6a0cb6-aded-47aa-be1c-d3d2f9cac64c}, !- Handle
  Face 538,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.576, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -36.576, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -35.9664, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -35.9664, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59fc8e67-565d-46ff-a297-47e0d43a1464}, !- Handle
  Face 530,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.2064, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -51.2064, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.5968, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.5968, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10275d08-b643-4abc-bd1a-4b2b15e8a2e9}, !- Handle
  Face 553,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -9.14400000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -10.668, -9.14400000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -10.668, -8.53440000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -10.668, -8.53440000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b95eb7fc-c421-4476-87d3-1bfe6dd66489}, !- Handle
  Face 543,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.432, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -27.432, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -26.8224, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -26.8224, 7.0104;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36555113-8e49-4102-a618-ffd362bd7b4d}, !- Handle
  Face 572,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.6032, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 25.6032, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.2128, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.2128, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9311a9c-5c67-481a-8182-f8c49782a329}, !- Handle
  Face 574,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.2608, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 29.2608, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 29.8704, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 29.8704, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c45e10d9-3482-4f5d-b5ba-77436ce7481c}, !- Handle
  Face 578,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cc6c5ce-dc7a-4d39-8b10-5ee92ebfa976}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.576, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 36.576, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 37.1856, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 37.1856, 7.0104;               !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {5019b9be-e3fb-4d4d-91f3-4f39a6dbec81}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {aa02e8a0-14db-47a6-af82-934fbf049154}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2c8bfd35-c3ab-44c3-8977-477e7968db6e}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {a1d586b2-4dad-466e-8c71-e3f05931c2db}, !- Handle
  Stewart Field,                          !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725038,                                 !- WMO Number
  41.5,                                   !- Latitude {deg}
  -74.1,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  177,                                    !- Elevation {m}
  USA_NY_Newburgh-Stewart.Intl.AP.725038_TMY3.epw, !- Url
  35CBA15C,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Output:Variable,
  {652b53b1-70b5-44f3-a123-84bfc156f232}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {180e55f4-1530-404f-b4e1-0da5d5f367f1}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {808c5574-4542-4c6c-9ff8-a20ed62ef5a5}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Gas Equipment Total Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {00f621be-79e0-4675-87f5-4e8d59d9b519}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {130e447b-0c68-4ccb-8481-5d609daf94cc}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6217100e-e6d1-466e-b12c-52ca16e1e7ea}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {280b384e-d3c2-4537-9f5b-b4d3f5f846ab}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a0ef647f-97bd-4434-8ffc-7d5eccf4fbb4}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {db9e5148-3b68-485d-b951-74cf6affe7c3}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

