
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  PrimarySchool DOE Ref Pre-1980 5A,      !- Name
  -9.80220723589421,                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 2,                            !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  PrimarySchool Classroom - DOE Ref Pre-1980; !- Space Type

SpaceList,
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Name
  Space 1 - 1,                            !- Space Name 1
  Space 1 - 2,                            !- Space Name 2
  Space 3 - 1,                            !- Space Name 3
  Space 2 - 2,                            !- Space Name 4
  Space 2 - 1;                            !- Space Name 5

Lights,
  PrimarySchool Classroom Lights,         !- Name
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  PrimarySchool Bldg Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  PrimarySchool Bldg Light Wknd Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Bldg Light Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Light Wknd Day 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Light Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Bldg Light Wknd Day,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Wknd Day,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default;       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Light Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool Bldg Light Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Bldg Light Wknd Day,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Wknd Day 1,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default;       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Light Wkdy Day 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Light Wknd Day 2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Light Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Bldg Light Wknd Day 1,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Wknd Day 1,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Light Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Bldg Light Wknd Day 1,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day,      !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Wknd Day 2,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Light Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Bldg Light Wknd Day 2,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Monday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Thursday Schedule:Day Name
  PrimarySchool Bldg Light Wkdy Day 1,    !- Friday Schedule:Day Name
  PrimarySchool Bldg Light Wknd Day 2,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Light Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Light Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Light,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Bldg Light Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Bldg Light Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Bldg Light Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Bldg Light Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Bldg Light Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  PrimarySchool Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

People,
  PrimarySchool Classroom People,         !- Name
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  PrimarySchool Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.249937999876,                         !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PrimarySchool Activity,                 !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Wknd Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.75,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Wknd Day 1,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Occ Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Bldg Occ Wknd Day,        !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Wknd Day,        !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Wkdy Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool Bldg Occ Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Bldg Occ Wknd Day,        !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Wknd Day 1,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.75,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Wknd Day 2,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Occ Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Bldg Occ Wknd Day 1,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Wknd Day 1,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Occ Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Bldg Occ Wknd Day 1,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day,        !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Wknd Day 2,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Occ Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Bldg Occ Wknd Day 2,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Monday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Thursday Schedule:Day Name
  PrimarySchool Bldg Occ Wkdy Day 1,      !- Friday Schedule:Day Name
  PrimarySchool Bldg Occ Wknd Day 2,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- Holiday Schedule:Day Name
  PrimarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Occ,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Bldg Occ Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Bldg Occ Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Bldg Occ Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Bldg Occ Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Bldg Occ Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.75,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  PrimarySchool Activity Default,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Activity Week Rule - Jan1-Dec31, !- Name
  PrimarySchool Activity Default,         !- Sunday Schedule:Day Name
  PrimarySchool Activity Default,         !- Monday Schedule:Day Name
  PrimarySchool Activity Default,         !- Tuesday Schedule:Day Name
  PrimarySchool Activity Default,         !- Wednesday Schedule:Day Name
  PrimarySchool Activity Default,         !- Thursday Schedule:Day Name
  PrimarySchool Activity Default,         !- Friday Schedule:Day Name
  PrimarySchool Activity Default,         !- Saturday Schedule:Day Name
  PrimarySchool Activity Default,         !- Holiday Schedule:Day Name
  PrimarySchool Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Activity Default,         !- CustomDay1 Schedule:Day Name
  PrimarySchool Activity Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  PrimarySchool Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  PrimarySchool Classroom Elec Equip,     !- Name
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  PrimarySchool Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Wknd Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.35;                                   !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.35;                                   !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Wknd Day 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Equip Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Bldg Equip Wknd Day,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Wknd Day,      !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool Bldg Equip Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Bldg Equip Wknd Day,      !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Wknd Day 1,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.35;                                   !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Wknd Day 2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.35;                                   !- Value Until Time 1

Schedule:Week:Daily,
  PrimarySchool Bldg Equip Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Bldg Equip Wknd Day 1,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Wknd Day 1,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Equip Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Bldg Equip Wknd Day 1,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day,      !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Wknd Day 2,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Bldg Equip Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Bldg Equip Wknd Day 2,    !- Sunday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Monday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Tuesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Wednesday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Thursday Schedule:Day Name
  PrimarySchool Bldg Equip Wkdy Day 1,    !- Friday Schedule:Day Name
  PrimarySchool Bldg Equip Wknd Day 2,    !- Saturday Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- Holiday Schedule:Day Name
  PrimarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  PrimarySchool Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Bldg Equip,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Bldg Equip Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Bldg Equip Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Bldg Equip Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Bldg Equip Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Bldg Equip Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.35;                                   !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.35;                                   !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  PrimarySchool Classroom Infiltration,   !- Name
  PrimarySchool Classroom - DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  PrimarySchool Infil,                    !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001133856,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 5 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 6 {m}
  33.528, 13.716, 0,                      !- X,Y,Z Vertex 7 {m}
  33.528, 21.336, 0,                      !- X,Y,Z Vertex 8 {m}
  45.72, 21.336, 0,                       !- X,Y,Z Vertex 9 {m}
  45.72, -22.86, 0;                       !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 353,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 4 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 5 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 6 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 7 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 8 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 9 {m}
  7.62, -22.86, 2.4384;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  7.62, -12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  7.62, -22.86, 0;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 133,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -12.6492, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -12.6492, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -13.2588, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -13.2588, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 134,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -14.478, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  7.62, -14.478, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  7.62, -15.0876, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -15.0876, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 135,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -16.3068, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -16.3068, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -16.9164, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -16.9164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 136,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -18.1356, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -18.1356, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -18.7452, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -18.7452, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 137,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -19.9644, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -19.9644, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -20.574, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  7.62, -20.574, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 138,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 132,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -21.7932, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  7.62, -21.7932, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  7.62, -22.4028, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.62, -22.4028, 2.1336;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  7.62, -12.192, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 140,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0584, -12.192, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.0584, -12.192, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -9.4488, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -9.4488, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 141,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -7.62, -12.192, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -7.62, -12.192, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 142,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4008, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -6.4008, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -5.7912, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -5.7912, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 143,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -4.572, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -3.9624, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -3.9624, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 144,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7432, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -2.7432, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -2.1336, -12.192, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -2.1336, -12.192, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 145,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.914399999999999, -12.192, 2.1336,    !- X,Y,Z Vertex 1 {m}
  -0.914399999999999, -12.192, 0.9144,    !- X,Y,Z Vertex 2 {m}
  -0.304799999999999, -12.192, 0.9144,    !- X,Y,Z Vertex 3 {m}
  -0.304799999999999, -12.192, 2.1336;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 146,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  0.9144, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  1.524, -12.192, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  1.524, -12.192, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 147,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.7432, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  3.3528, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  3.3528, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 148,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -12.192, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  5.1816, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  5.1816, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 149,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 139,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, -12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  6.4008, -12.192, 0.9144,                !- X,Y,Z Vertex 2 {m}
  7.0104, -12.192, 0.9144,                !- X,Y,Z Vertex 3 {m}
  7.0104, -12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 93,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 152,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  12.0396, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  11.43, 10.668, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  11.43, 10.668, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 153,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2108, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  10.2108, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  9.6012, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  9.6012, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 154,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.382, 10.668, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  8.382, 10.668, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  7.7724, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  7.7724, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 155,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5532, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  6.5532, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  5.9436, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  5.9436, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 156,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7244, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.7244, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  4.1148, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  4.1148, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 157,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8956, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  2.8956, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  2.286, 10.668, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  2.286, 10.668, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 158,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  1.0668, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 159,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.761999999999999, 10.668, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -0.761999999999999, 10.668, 0.9144,     !- X,Y,Z Vertex 2 {m}
  -1.3716, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -1.3716, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 160,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5908, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -2.5908, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -3.2004, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -3.2004, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 161,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -4.4196, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -5.0292, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -5.0292, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 162,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2484, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -6.2484, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -6.858, 10.668, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 10.668, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 163,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 10.668, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -8.0772, 10.668, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -8.6868, 10.668, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -8.6868, 10.668, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 164,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.906, 10.668, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -9.906, 10.668, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -10.5156, 10.668, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.5156, 10.668, 2.1336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 167,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.2232, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  33.2232, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  32.6136, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  32.6136, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 168,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3944, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  31.3944, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  30.7848, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  30.7848, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 169,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5656, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  29.5656, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  28.956, 13.716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  28.956, 13.716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 170,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7368, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  27.7368, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  27.1272, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  27.1272, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 171,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 13.716, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  25.908, 13.716, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  25.2984, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  25.2984, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 172,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  23.4696, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  23.4696, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 173,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2504, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  22.2504, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  21.6408, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  21.6408, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 174,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4216, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  20.4216, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  19.812, 13.716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  19.812, 13.716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 175,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5928, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  18.5928, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 176,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.764, 13.716, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  16.764, 13.716, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  16.1544, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 177,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9352, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  14.9352, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  14.3256, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  14.3256, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 178,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 166,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1064, 13.716, 2.1336,                !- X,Y,Z Vertex 1 {m}
  13.1064, 13.716, 0.9144,                !- X,Y,Z Vertex 2 {m}
  12.4968, 13.716, 0.9144,                !- X,Y,Z Vertex 3 {m}
  12.4968, 13.716, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.336, 0,                       !- X,Y,Z Vertex 3 {m}
  33.528, 21.336, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 181,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.4152, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  44.8056, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  44.8056, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 182,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5864, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  43.5864, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  42.9768, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  42.9768, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 183,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  41.7576, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  41.148, 21.336, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  41.148, 21.336, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 184,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.9288, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  39.9288, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  39.3192, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  39.3192, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 185,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 21.336, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  38.1, 21.336, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  37.4904, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  37.4904, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 186,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2712, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  36.2712, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  35.6616, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  35.6616, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 187,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 180,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4424, 21.336, 2.1336,                !- X,Y,Z Vertex 1 {m}
  34.4424, 21.336, 0.9144,                !- X,Y,Z Vertex 2 {m}
  33.8328, 21.336, 0.9144,                !- X,Y,Z Vertex 3 {m}
  33.8328, 21.336, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 794,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, -22.86, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 795,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.5364, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  24.5364, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  25.146, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  25.146, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 796,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7348, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  11.7348, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  12.3444, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  12.3444, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 797,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.194, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  28.194, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  28.8036, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  28.8036, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 798,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0228, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  30.0228, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  30.6324, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  30.6324, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 799,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8788, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  20.8788, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  21.4884, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  21.4884, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 800,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1668, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  39.1668, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  39.7764, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  39.7764, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 801,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3652, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  26.3652, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  26.9748, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  26.9748, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 802,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.6804, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  33.6804, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  34.29, -22.86, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  34.29, -22.86, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 803,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.338, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  37.338, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  37.9476, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  37.9476, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 804,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6532, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  44.6532, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.2628, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.2628, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 805,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, -22.86, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  9.906, -22.86, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  10.5156, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  10.5156, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 806,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5636, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  13.5636, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  14.1732, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  14.1732, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 807,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3924, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  15.3924, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  16.002, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  16.002, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 808,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2212, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  17.2212, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  17.8308, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.8308, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 809,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0772, -22.86, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.0772, -22.86, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  8.6868, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  8.6868, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 810,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.8516, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  31.8516, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  32.4612, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  32.4612, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 811,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9956, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  40.9956, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  41.6052, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  41.6052, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 812,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5092, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  35.5092, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  36.1188, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  36.1188, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 813,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.05, -22.86, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  19.05, -22.86, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  19.6596, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  19.6596, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 814,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8244, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  42.8244, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  43.434, -22.86, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  43.434, -22.86, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 815,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 794,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7076, -22.86, 2.1336,                !- X,Y,Z Vertex 1 {m}
  22.7076, -22.86, 0.9144,                !- X,Y,Z Vertex 2 {m}
  23.3172, -22.86, 0.9144,                !- X,Y,Z Vertex 3 {m}
  23.3172, -22.86, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 816,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 21.336, 0;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 817,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 19.9644, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 19.9644, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 20.574, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 20.574, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 818,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -5.6388, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -5.6388, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -5.0292, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -5.0292, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 819,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -1.9812, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -1.9812, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -1.3716, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -1.3716, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 820,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -0.152399999999998, 2.1336,      !- X,Y,Z Vertex 1 {m}
  45.72, -0.152399999999998, 0.9144,      !- X,Y,Z Vertex 2 {m}
  45.72, 0.457200000000002, 0.9144,       !- X,Y,Z Vertex 3 {m}
  45.72, 0.457200000000002, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 821,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 8.9916, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 8.9916, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 9.6012, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 9.6012, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 822,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 10.8204, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 10.8204, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 11.43, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  45.72, 11.43, 2.1336;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 823,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 14.478, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 14.478, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 15.0876, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 15.0876, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 824,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -9.2964, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -9.2964, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -8.6868, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -8.6868, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 825,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -16.6116, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -16.6116, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -16.002, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -16.002, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 826,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 7.1628, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 7.1628, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.7724, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 7.7724, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 827,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 18.1356, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 18.1356, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 18.7452, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 18.7452, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 828,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -22.098, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -22.098, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -21.4884, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -21.4884, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 829,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -18.4404, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -18.4404, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -17.8308, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -17.8308, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 830,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 12.6492, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 12.6492, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 13.2588, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 13.2588, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 831,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -7.4676, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -7.4676, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -6.858, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, -6.858, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 832,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -14.7828, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -14.7828, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -14.1732, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -14.1732, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 833,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -12.954, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, -12.954, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, -12.3444, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -12.3444, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 834,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 1.6764, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 1.6764, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 2.286, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  45.72, 2.286, 2.1336;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 835,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 5.334, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.334, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  45.72, 5.9436, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.9436, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 836,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 3.5052, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  45.72, 3.5052, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  45.72, 4.1148, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  45.72, 4.1148, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 837,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 16.3068, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  45.72, 16.3068, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  45.72, 16.9164, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, 16.9164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 838,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -20.2692, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -20.2692, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -19.6596, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -19.6596, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 839,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -3.81, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  45.72, -3.81, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  45.72, -3.2004, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  45.72, -3.2004, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 840,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 816,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -11.1252, 2.1336,                !- X,Y,Z Vertex 1 {m}
  45.72, -11.1252, 0.9144,                !- X,Y,Z Vertex 2 {m}
  45.72, -10.5156, 0.9144,                !- X,Y,Z Vertex 3 {m}
  45.72, -10.5156, 2.1336;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PrimarySchool HtgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool HtgSetp Week Rule - Jan1-Jun24, !- Name
  PrimarySchool HtgSetp Default,          !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool HtgSetp Week Rule - Jun25-Jul1, !- Name
  PrimarySchool HtgSetp Default,          !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool HtgSetp Week Rule - Jul2-Aug26, !- Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool HtgSetp Week Rule - Aug27-Sep2, !- Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day,    !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool HtgSetp Week Rule - Sep3-Dec31, !- Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
  PrimarySchool HtgSetp Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool HtgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  PrimarySchool HtgSetp Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool HtgSetp Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool HtgSetp Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool HtgSetp Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool HtgSetp Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  PrimarySchool HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool ClgSetp Week Rule - Jan1-Jun24, !- Name
  PrimarySchool ClgSetp Default,          !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool ClgSetp Week Rule - Jun25-Jul1, !- Name
  PrimarySchool ClgSetp Default,          !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Week:Daily,
  PrimarySchool ClgSetp Week Rule - Jul2-Aug26, !- Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool ClgSetp Week Rule - Aug27-Sep2, !- Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day,    !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool ClgSetp Week Rule - Sep3-Dec31, !- Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Friday Schedule:Day Name
  PrimarySchool ClgSetp Wknd|Wkdy Day 1,  !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool ClgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  PrimarySchool ClgSetp Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool ClgSetp Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool ClgSetp Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool ClgSetp Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool ClgSetp Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  PrimarySchool ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 1;                                 !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node 10;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht,                         !- Name
  Node 1,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht;                             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 1,                                 !- Air Outlet Node Name
  Node 9,                                 !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0;                                      !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  PrimarySchool Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  PrimarySchool Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 2
  ;                                       !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0037755795456,                        !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  Space 1 - 2,                            !- Space Name 1
  PrimarySchool Classroom Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 1,                            !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  PrimarySchool Classroom - DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 0,                    !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 5 {m}
  -10.668, -51.816, 0;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 235,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 5 {m}
  -32.004, -51.816, 2.4384;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 10,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 11,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 12,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 13,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 14,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 15,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 16,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 17,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 18,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 19,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 20,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 21,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 22,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 23,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 24,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 2.1336,      !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 0.9144,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 0.9144,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 25,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 26,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 27,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 28,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 29,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 3,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 30,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 31,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 32,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 33,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 0.9144,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 2.1336;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 34,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 0.9144,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 0.9144,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 2.1336;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 35,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 36,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 37,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 38,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 39,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 4,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 40,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 41,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 42,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 43,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 44,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 45,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 46,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 47,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 48,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 49,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 5,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 50,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 51,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 52,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 53,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 54,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 55,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 56,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 57,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -50.5968, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 6,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 7,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 8,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 9,                                 !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 59,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 60,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 61,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 62,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 63,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 64,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 65,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 66,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 67,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 68,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 69,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 70,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 58,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 2.1336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 72,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 11.1252, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 11.1252, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.7348, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.7348, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 73,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.954, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 12.954, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 13.5636, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.5636, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 74,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.7828, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 14.7828, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.3924, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 15.3924, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 75,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.6116, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 16.6116, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.2212, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.2212, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 76,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.4404, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 18.4404, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 19.05, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 19.05, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 77,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.2692, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 20.2692, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.8788, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.8788, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 78,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 22.098, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 22.098, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 22.7076, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.7076, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 79,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.9268, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 23.9268, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.5364, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 24.5364, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 80,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.7556, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 25.7556, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.3652, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.3652, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 81,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.5844, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 27.5844, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 28.194, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 28.194, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 82,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.4132, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 29.4132, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 30.0228, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 30.0228, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 83,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.242, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 31.242, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 31.8516, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.8516, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 84,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 33.0708, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 33.0708, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.6804, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 33.6804, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 85,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.8996, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 34.8996, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.5092, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.5092, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 86,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.7284, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 36.7284, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 37.338, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 37.338, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 87,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.5572, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 38.5572, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.1668, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.1668, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 88,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.386, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -10.668, 40.386, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -10.668, 40.9956, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.9956, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 89,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.2148, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 42.2148, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.8244, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 42.8244, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 90,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 44.0436, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 44.0436, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.6532, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.6532, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 91,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.8724, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 45.8724, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 46.482, 0.9144,                !- X,Y,Z Vertex 3 {m}
  -10.668, 46.482, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 92,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.7012, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, 47.7012, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.3108, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.3108, 2.1336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 769,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 770,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -18.8976, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -18.288, -51.816, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -18.288, -51.816, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 771,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4112, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -12.8016, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -12.8016, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 772,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.9728, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.9728, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 773,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, -51.816, 2.1336,                !- X,Y,Z Vertex 1 {m}
  -15.24, -51.816, 0.9144,                !- X,Y,Z Vertex 2 {m}
  -14.6304, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -14.6304, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 774,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6992, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -31.6992, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -31.0896, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -31.0896, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 775,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0416, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -27.432, -51.816, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -27.432, -51.816, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 776,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2128, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -26.2128, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -25.6032, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -25.6032, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 777,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7264, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -20.7264, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -20.1168, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -20.1168, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 778,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0688, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -17.0688, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -16.4592, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -16.4592, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 779,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.5552, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -22.5552, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -21.9456, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -21.9456, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 780,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8704, -51.816, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -29.8704, -51.816, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -29.2608, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -29.2608, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 781,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 769,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.384, -51.816, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -24.384, -51.816, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -23.7744, -51.816, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -23.7744, -51.816, 2.1336;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 150,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 100,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.3672, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -42.3672, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -41.7576, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.7576, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 101,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.5384, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -40.5384, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.9288, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -39.9288, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 102,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.7096, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -38.7096, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -38.1, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  -10.668, -38.1, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 103,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.8808, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -36.8808, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -36.2712, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -36.2712, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 104,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -35.052, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -35.052, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -34.4424, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.4424, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 782,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -33.2232, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -33.2232, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.6136, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.6136, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 783,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.5928, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -18.5928, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -17.9832, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.9832, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 784,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.5656, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -29.5656, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.956, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -28.956, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 785,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.7368, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -27.7368, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -27.1272, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -27.1272, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 786,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -22.2504, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -22.2504, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.6408, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -21.6408, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 787,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -24.0792, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -24.0792, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.4696, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.4696, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 788,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.3944, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -31.3944, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.7848, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -30.7848, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 789,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.9352, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -14.9352, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.3256, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.3256, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 790,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -13.1064, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -13.1064, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.4968, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -12.4968, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 791,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.4216, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -20.4216, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.812, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -19.812, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 792,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.764, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -16.764, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -16.1544, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -16.1544, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 793,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.908, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -25.908, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -25.2984, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -25.2984, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 95,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.5112, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -51.5112, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.9016, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.9016, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 96,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.6824, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -49.6824, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -49.0728, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -49.0728, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 97,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.8536, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -47.8536, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -47.244, 0.9144,               !- X,Y,Z Vertex 3 {m}
  -10.668, -47.244, 2.1336;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 98,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -46.0248, 2.1336,              !- X,Y,Z Vertex 1 {m}
  -10.668, -46.0248, 0.9144,              !- X,Y,Z Vertex 2 {m}
  -10.668, -45.4152, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.4152, 2.1336;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 99,                                !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 94,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -44.196, 2.1336,               !- X,Y,Z Vertex 1 {m}
  -10.668, -44.196, 0.9144,               !- X,Y,Z Vertex 2 {m}
  -10.668, -43.5864, 0.9144,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.5864, 2.1336;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node 11;                                !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Node 24;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 1,                       !- Name
  Node 11,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 1;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 1,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 11,                                !- Air Outlet Node Name
  Node 30,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0;                                      !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 1,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 2 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 2 DSOA Space List,         !- Name
  Space 1 - 1,                            !- Space Name 1
  PrimarySchool Classroom Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 2 - 1,                            !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  PrimarySchool Classroom - DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 5 {m}
  -10.668, -51.816, 2.4384;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 236,                               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 458,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 4 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 5 {m}
  -32.004, -51.816, 4.8768;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 2.4384;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 238,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 239,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 240,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 241,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 242,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 243,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 244,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 245,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 246,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 247,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 248,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 249,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 250,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 251,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 252,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 253,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 254,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 255,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 256,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 257,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 258,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 259,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 4.572,       !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 3.3528,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 3.3528,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 260,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 261,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 262,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 263,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 264,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 3.3528,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 4.572;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 265,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 266,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 267,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 268,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 4.572;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 269,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 4.572,      !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 4.572;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 270,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 271,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 272,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 273,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 274,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 275,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 276,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 277,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 278,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 279,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 280,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 281,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 282,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 283,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 284,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 285,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 286,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 287,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 288,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 289,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 290,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 291,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 292,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 237,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -50.5968, 4.572,               !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 294,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 295,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 296,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 297,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 298,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 299,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 300,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 301,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 302,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 303,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 304,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 305,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 293,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 307,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 11.1252, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 11.1252, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.7348, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.7348, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 308,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.954, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 12.954, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 13.5636, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.5636, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 309,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.7828, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 14.7828, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.3924, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 15.3924, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 310,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.6116, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 16.6116, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.2212, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.2212, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 311,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.4404, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 18.4404, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 19.05, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 19.05, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 312,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.2692, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 20.2692, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.8788, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.8788, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 313,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 22.098, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 22.098, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 22.7076, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.7076, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 314,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.9268, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 23.9268, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.5364, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 24.5364, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 315,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.7556, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 25.7556, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.3652, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.3652, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 316,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.5844, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 27.5844, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 28.194, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 28.194, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 317,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.4132, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 29.4132, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 30.0228, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 30.0228, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 318,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.242, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 31.242, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 31.8516, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.8516, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 319,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 33.0708, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 33.0708, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.6804, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 33.6804, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 320,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.8996, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 34.8996, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.5092, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.5092, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 321,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.7284, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 36.7284, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 37.338, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 37.338, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 322,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.5572, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 38.5572, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.1668, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.1668, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 323,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.386, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 40.386, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -10.668, 40.9956, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.9956, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 324,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.2148, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 42.2148, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.8244, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 42.8244, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 325,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 44.0436, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 44.0436, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.6532, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.6532, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 326,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.8724, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 45.8724, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 46.482, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -10.668, 46.482, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 327,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 306,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.7012, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, 47.7012, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.3108, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.3108, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 768,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 2.4384;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 330,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.5112, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -51.5112, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.9016, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.9016, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 331,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.6824, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -49.6824, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -49.0728, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -49.0728, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 332,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.8536, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -47.8536, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -47.244, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -47.244, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 333,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -46.0248, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -46.0248, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -45.4152, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.4152, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 334,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -44.196, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -44.196, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -43.5864, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.5864, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 335,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.3672, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -42.3672, 3.3528,              !- X,Y,Z Vertex 2 {m}
