  -10.668, -41.7576, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.7576, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 336,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.5384, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -40.5384, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.9288, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -39.9288, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 337,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.7096, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -38.7096, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -38.1, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -10.668, -38.1, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 338,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.8808, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -36.8808, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -36.2712, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -36.2712, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 339,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -35.052, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -35.052, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -34.4424, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.4424, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 340,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -33.2232, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -33.2232, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.6136, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.6136, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 341,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.3944, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -31.3944, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.7848, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -30.7848, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 342,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.5656, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -29.5656, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.956, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -28.956, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 343,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.7368, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -27.7368, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -27.1272, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -27.1272, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 344,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.908, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -25.908, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -25.2984, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -25.2984, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 345,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -24.0792, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -24.0792, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.4696, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.4696, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 346,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -22.2504, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -22.2504, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.6408, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -21.6408, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 347,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.4216, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -20.4216, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.812, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.668, -19.812, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 348,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.5928, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -18.5928, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -17.9832, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.9832, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 349,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.764, 4.572,                !- X,Y,Z Vertex 1 {m}
  -10.668, -16.764, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -10.668, -16.1544, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -16.1544, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 350,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.9352, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -14.9352, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.3256, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.3256, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 351,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 329,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -13.1064, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.668, -13.1064, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.4968, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -10.668, -12.4968, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 2 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 2.4384;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 2,                       !- Name
  Node 2,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 2;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 2,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 2,                                 !- Air Outlet Node Name
  Node 36,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0;                                      !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 3,                         !- Zone or ZoneList Name 1
  PrimarySchool Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 4,                         !- Zone or ZoneList Name 2
  PrimarySchool Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 2
  ;                                       !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 3 DSOA Space List,         !- Name
  Space 2 - 1,                            !- Space Name 1
  PrimarySchool Classroom Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 2 - 2,                            !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  PrimarySchool Classroom - DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Face 353,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 131,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 4 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 5 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 6 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 7 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 8 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 9 {m}
  45.72, -22.86, 2.4384;                  !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Face 354,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 4 {m}
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 6 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 7 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 8 {m}
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 9 {m}
  7.62, -22.86, 4.8768;                   !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  7.62, -12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  7.62, -22.86, 2.4384;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 356,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -12.6492, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -12.6492, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -13.2588, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -13.2588, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 357,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -14.478, 4.572,                   !- X,Y,Z Vertex 1 {m}
  7.62, -14.478, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.62, -15.0876, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -15.0876, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 358,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -16.3068, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -16.3068, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -16.9164, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -16.9164, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 359,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -18.1356, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -18.1356, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -18.7452, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -18.7452, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 360,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -19.9644, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -19.9644, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -20.574, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  7.62, -20.574, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 361,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 355,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -21.7932, 4.572,                  !- X,Y,Z Vertex 1 {m}
  7.62, -21.7932, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  7.62, -22.4028, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.62, -22.4028, 4.572;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -12.192, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.62, -12.192, 2.4384;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 363,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0584, -12.192, 4.572,               !- X,Y,Z Vertex 1 {m}
  -10.0584, -12.192, 3.3528,              !- X,Y,Z Vertex 2 {m}
  -9.4488, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -9.4488, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 364,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -8.2296, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -7.62, -12.192, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -7.62, -12.192, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 365,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4008, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -6.4008, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -5.7912, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -5.7912, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 366,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -3.9624, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -3.9624, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 367,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.7432, -12.192, 4.572,                !- X,Y,Z Vertex 1 {m}
  -2.7432, -12.192, 3.3528,               !- X,Y,Z Vertex 2 {m}
  -2.1336, -12.192, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -2.1336, -12.192, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 692,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9144, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  0.9144, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  1.524, -12.192, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  1.524, -12.192, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 693,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  3.3528, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  3.3528, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 694,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -12.192, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  5.1816, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  5.1816, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 695,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, -12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  6.4008, -12.192, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.0104, -12.192, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.0104, -12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 696,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 362,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.914399999999999, -12.192, 4.572,     !- X,Y,Z Vertex 1 {m}
  -0.914399999999999, -12.192, 3.3528,    !- X,Y,Z Vertex 2 {m}
  -0.304799999999999, -12.192, 3.3528,    !- X,Y,Z Vertex 3 {m}
  -0.304799999999999, -12.192, 4.572;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 679,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  33.528, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  12.192, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 680,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0792, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.4696, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.4696, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 681,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.764, 13.716, 4.572,                  !- X,Y,Z Vertex 1 {m}
  16.764, 13.716, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  16.1544, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 682,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1064, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  13.1064, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  12.4968, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  12.4968, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 683,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.7368, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  27.7368, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  27.1272, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  27.1272, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 684,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3944, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  31.3944, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  30.7848, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  30.7848, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 685,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2504, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  22.2504, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  21.6408, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  21.6408, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 686,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4216, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  20.4216, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.812, 13.716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.812, 13.716, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 687,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 13.716, 4.572,                  !- X,Y,Z Vertex 1 {m}
  25.908, 13.716, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  25.2984, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  25.2984, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 688,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5928, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  18.5928, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 689,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9352, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  14.9352, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  14.3256, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  14.3256, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 690,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.2232, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  33.2232, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6136, 13.716, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6136, 13.716, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 691,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 679,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5656, 13.716, 4.572,                 !- X,Y,Z Vertex 1 {m}
  29.5656, 13.716, 3.3528,                !- X,Y,Z Vertex 2 {m}
  28.956, 13.716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  28.956, 13.716, 4.572;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 697,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  12.192, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  12.192, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  12.192, 10.668, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 698,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  33.528, 21.336, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  33.528, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 699,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 21.336, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.336, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  33.528, 21.336, 2.4384;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 700,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.9288, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  39.9288, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  39.3192, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  39.3192, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 701,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2712, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  36.2712, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  35.6616, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  35.6616, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 702,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  41.7576, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  41.148, 21.336, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  41.148, 21.336, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 703,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 21.336, 4.572,                    !- X,Y,Z Vertex 1 {m}
  38.1, 21.336, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  37.4904, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  37.4904, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 704,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  44.8056, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  44.8056, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 705,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5864, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  43.5864, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  42.9768, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  42.9768, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 706,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 699,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4424, 21.336, 4.572,                 !- X,Y,Z Vertex 1 {m}
  34.4424, 21.336, 3.3528,                !- X,Y,Z Vertex 2 {m}
  33.8328, 21.336, 3.3528,                !- X,Y,Z Vertex 3 {m}
  33.8328, 21.336, 4.572;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 707,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.336, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  45.72, -22.86, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.336, 2.4384;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 708,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 12.6492, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 12.6492, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 13.2588, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 13.2588, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 709,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -0.152399999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  45.72, -0.152399999999998, 3.3528,      !- X,Y,Z Vertex 2 {m}
  45.72, 0.457200000000002, 3.3528,       !- X,Y,Z Vertex 3 {m}
  45.72, 0.457200000000002, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 710,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 1.6764, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 1.6764, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 2.286, 3.3528,                   !- X,Y,Z Vertex 3 {m}
  45.72, 2.286, 4.572;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 711,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 10.8204, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.8204, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 11.43, 3.3528,                   !- X,Y,Z Vertex 3 {m}
  45.72, 11.43, 4.572;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 712,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 16.3068, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 16.3068, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 16.9164, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 16.9164, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 713,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -11.1252, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -11.1252, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -10.5156, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -10.5156, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 714,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -5.6388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -5.6388, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -5.0292, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -5.0292, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 715,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 3.5052, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 3.5052, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 4.1148, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 4.1148, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 716,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 8.9916, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 8.9916, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 9.6012, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 9.6012, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 717,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 14.478, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 14.478, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 15.0876, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 15.0876, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 718,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 5.334, 4.572,                    !- X,Y,Z Vertex 1 {m}
  45.72, 5.334, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  45.72, 5.9436, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.9436, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 719,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -3.81, 4.572,                    !- X,Y,Z Vertex 1 {m}
  45.72, -3.81, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  45.72, -3.2004, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -3.2004, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 720,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 18.1356, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 18.1356, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 18.7452, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, 18.7452, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 721,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -20.2692, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -20.2692, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -19.6596, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -19.6596, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 722,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 19.9644, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, 19.9644, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, 20.574, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 20.574, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 723,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -18.4404, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -18.4404, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -17.8308, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -17.8308, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 724,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -22.098, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -22.098, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -21.4884, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -21.4884, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 725,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -16.6116, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -16.6116, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -16.002, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -16.002, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 726,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -14.7828, 4.572,                 !- X,Y,Z Vertex 1 {m}
  45.72, -14.7828, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.72, -14.1732, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -14.1732, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 727,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -12.954, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -12.954, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -12.3444, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.72, -12.3444, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 728,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -9.2964, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -9.2964, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -8.6868, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -8.6868, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 729,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -7.4676, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -7.4676, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -6.858, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, -6.858, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 730,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, -1.9812, 4.572,                  !- X,Y,Z Vertex 1 {m}
  45.72, -1.9812, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.72, -1.3716, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.72, -1.3716, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 731,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 707,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.72, 7.1628, 4.572,                   !- X,Y,Z Vertex 1 {m}
  45.72, 7.1628, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.7724, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  45.72, 7.7724, 4.572;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 732,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, -22.86, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  45.72, -22.86, 2.4384;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 733,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0772, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  8.0772, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  8.6868, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  8.6868, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 734,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, -22.86, 4.572,                   !- X,Y,Z Vertex 1 {m}
  9.906, -22.86, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  10.5156, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  10.5156, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 735,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7348, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  11.7348, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  12.3444, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  12.3444, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 736,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5636, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  13.5636, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  14.1732, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  14.1732, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 737,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3924, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  15.3924, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  16.002, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  16.002, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 738,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1668, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  39.1668, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  39.7764, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  39.7764, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 739,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.8788, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  20.8788, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  21.4884, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  21.4884, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 740,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.05, -22.86, 4.572,                   !- X,Y,Z Vertex 1 {m}
  19.05, -22.86, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  19.6596, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.6596, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 741,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6532, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  44.6532, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  45.2628, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  45.2628, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 742,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.8516, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  31.8516, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.4612, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.4612, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 743,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3652, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  26.3652, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  26.9748, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  26.9748, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 744,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2212, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  17.2212, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  17.8308, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  17.8308, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 745,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.5364, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  24.5364, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  25.146, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  25.146, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 746,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.338, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  37.338, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  37.9476, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  37.9476, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 747,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.6804, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  33.6804, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  34.29, -22.86, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  34.29, -22.86, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 748,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5092, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  35.5092, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.1188, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.1188, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 749,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.9956, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  40.9956, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  41.6052, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  41.6052, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 750,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.194, -22.86, 4.572,                  !- X,Y,Z Vertex 1 {m}
  28.194, -22.86, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  28.8036, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  28.8036, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 751,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8244, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  42.8244, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  43.434, -22.86, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  43.434, -22.86, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 752,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0228, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  30.0228, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  30.6324, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  30.6324, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 753,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 732,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7076, -22.86, 4.572,                 !- X,Y,Z Vertex 1 {m}
  22.7076, -22.86, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.3172, -22.86, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.3172, -22.86, 4.572;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 754,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 1 {m}
  12.192, 10.668, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  12.192, 10.668, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 755,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  12.0396, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  11.43, 10.668, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  11.43, 10.668, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 756,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2108, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  10.2108, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  9.6012, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  9.6012, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 757,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.382, 10.668, 4.572,                   !- X,Y,Z Vertex 1 {m}
  8.382, 10.668, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.7724, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.7724, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 758,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5532, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  6.5532, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  5.9436, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  5.9436, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 759,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7244, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  4.7244, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.1148, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.1148, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 760,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.4196, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -4.4196, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -5.0292, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -5.0292, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 761,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.761999999999999, 10.668, 4.572,      !- X,Y,Z Vertex 1 {m}
  -0.761999999999999, 10.668, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -1.3716, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -1.3716, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 762,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5908, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -2.5908, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -3.2004, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -3.2004, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 763,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2484, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -6.2484, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -6.858, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 764,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  1.0668, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.4572, 10.668, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.4572, 10.668, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 765,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.906, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  -9.906, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  -10.5156, 10.668, 3.3528,               !- X,Y,Z Vertex 3 {m}
  -10.5156, 10.668, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 766,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8956, 10.668, 4.572,                  !- X,Y,Z Vertex 1 {m}
  2.8956, 10.668, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  2.286, 10.668, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  2.286, 10.668, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 767,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 754,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.0772, 10.668, 4.572,                 !- X,Y,Z Vertex 1 {m}
  -8.0772, 10.668, 3.3528,                !- X,Y,Z Vertex 2 {m}
  -8.6868, 10.668, 3.3528,                !- X,Y,Z Vertex 3 {m}
  -8.6868, 10.668, 4.572;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 768,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 2 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 328,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -12.192, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 2.4384;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone 4 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 49;                                !- Node Name 1

NodeList,
  Thermal Zone 4 Return Node List,        !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 3,                       !- Name
  Node 49,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 3;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 3,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Air Outlet Node Name
  Node 58,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0;                                      !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 3,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 4 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 4 DSOA Space List,         !- Name
  Space 2 - 2,                            !- Space Name 1
  PrimarySchool Classroom Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 3 - 1,                            !- Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  PrimarySchool Classroom - DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Face 458,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 236,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 459,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 7.3152;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 460,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -32.004, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -32.004, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 461,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 48.1584, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 48.1584, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 47.5488, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 47.5488, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 462,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 46.3296, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 46.3296, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 45.72, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -32.004, 45.72, 7.0104;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 463,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 44.5008, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 44.5008, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 43.8912, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 43.8912, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 464,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 42.672, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 42.672, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 42.0624, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 42.0624, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 465,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 40.8432, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 40.8432, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 40.2336, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 40.2336, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 466,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 39.0144, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 39.0144, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 38.4048, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 38.4048, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 467,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 37.1856, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 37.1856, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 36.576, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 36.576, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 468,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 35.3568, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 35.3568, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 34.7472, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 34.7472, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 469,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 33.528, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 33.528, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 32.9184, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 32.9184, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 470,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 31.6992, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 31.6992, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 31.0896, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 31.0896, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 471,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 29.8704, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 29.8704, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 29.2608, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 29.2608, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 472,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 28.0416, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 28.0416, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 27.432, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 27.432, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 473,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 26.2128, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 26.2128, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 25.6032, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 25.6032, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 474,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 24.384, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 24.384, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 23.7744, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 23.7744, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 475,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 22.5552, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 22.5552, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 21.9456, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 21.9456, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 476,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 20.7264, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 20.7264, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 20.1168, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 20.1168, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 477,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 18.8976, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 18.8976, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 18.288, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 18.288, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 478,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 17.0688, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 17.0688, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 16.4592, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 16.4592, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 479,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 15.24, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 15.24, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 14.6304, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 14.6304, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 480,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 13.4112, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 13.4112, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 12.8016, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 12.8016, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 481,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 11.5824, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, 11.5824, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, 10.9728, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, 10.9728, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 482,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 9.75360000000001, 7.0104,      !- X,Y,Z Vertex 1 {m}
  -32.004, 9.75360000000001, 5.7912,      !- X,Y,Z Vertex 2 {m}
  -32.004, 9.14400000000001, 5.7912,      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.14400000000001, 7.0104;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 483,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 7.9248, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 7.9248, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 7.3152, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 7.3152, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 484,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 6.096, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 6.096, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -32.004, 5.4864, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 5.4864, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 485,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 4.2672, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 4.2672, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 3.6576, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 3.6576, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 486,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 2.4384, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 2.4384, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 1.8288, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, 1.8288, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 487,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, 0.6096, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, 0.6096, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 5.7912,                     !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 7.0104;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 488,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -1.2192, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -1.2192, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -1.8288, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -1.8288, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 489,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -3.048, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, -3.048, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, -3.6576, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -3.6576, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 490,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -4.8768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -4.8768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -5.4864, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -5.4864, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 491,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -6.7056, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -6.7056, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -7.31520000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -32.004, -7.31520000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 492,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -8.53440000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -32.004, -8.53440000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -32.004, -9.14400000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -32.004, -9.14400000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 493,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -10.3632, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -10.3632, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -10.9728, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -10.9728, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 494,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -12.192, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -12.192, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -12.8016, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -12.8016, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 495,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -14.0208, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -14.0208, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -14.6304, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -14.6304, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 496,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -15.8496, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -15.8496, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -16.4592, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -16.4592, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 497,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -17.6784, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -17.6784, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -18.288, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -18.288, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 498,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -19.5072, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -19.5072, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -20.1168, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -20.1168, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 499,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -21.336, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -21.336, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -21.9456, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -21.9456, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 500,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -23.1648, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -23.1648, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -23.7744, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -23.7744, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 501,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -24.9936, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -24.9936, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -25.6032, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -25.6032, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 502,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -26.8224, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -26.8224, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -27.432, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -27.432, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 503,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -28.6512, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -28.6512, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -29.2608, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -29.2608, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 504,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -30.48, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -32.004, -30.48, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -32.004, -31.0896, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -31.0896, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 505,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -32.3088, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -32.3088, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -32.9184, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -32.9184, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 506,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -34.1376, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -34.1376, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -34.7472, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -34.7472, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 507,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -35.9664, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -35.9664, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -36.576, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -32.004, -36.576, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 508,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -37.7952, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -37.7952, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -38.4048, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -38.4048, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 509,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -39.624, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -39.624, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -40.2336, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -40.2336, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 510,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -41.4528, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -41.4528, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -42.0624, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -42.0624, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 511,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -43.2816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -43.2816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -43.8912, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -43.8912, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 512,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -45.1104, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -45.1104, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -45.72, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -32.004, -45.72, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 513,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -46.9392, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -46.9392, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -47.5488, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -47.5488, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 514,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -32.004, -48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -32.004, -49.3776, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -49.3776, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 515,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 460,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.004, -50.5968, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -32.004, -50.5968, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -32.004, -51.2064, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -32.004, -51.2064, 7.0104;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 516,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 48.768, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -10.668, 48.768, 4.8768,                !- X,Y,Z Vertex 3 {m}
  -32.004, 48.768, 4.8768;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 517,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.0896, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -31.0896, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -31.6992, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -31.6992, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 518,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2608, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -29.2608, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -29.8704, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -29.8704, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 519,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.432, 48.768, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -27.432, 48.768, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -28.0416, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -28.0416, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 520,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.6032, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -25.6032, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -26.2128, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -26.2128, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 521,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.7744, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -23.7744, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -24.384, 48.768, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -24.384, 48.768, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 522,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9456, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -21.9456, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -22.5552, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -22.5552, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 523,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1168, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -20.1168, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -20.7264, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -20.7264, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 524,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 48.768, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -18.8976, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -18.8976, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 525,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.4592, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -16.4592, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -17.0688, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -17.0688, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 526,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6304, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -14.6304, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -15.24, 48.768, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -15.24, 48.768, 7.0104;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 527,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8016, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -12.8016, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -13.4112, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -13.4112, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 528,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 516,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9728, 48.768, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 48.768, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -11.5824, 48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -11.5824, 48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 529,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 48.768, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 2 {m}
  -10.668, -51.816, 4.8768,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.768, 4.8768;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 530,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -51.2064, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -51.2064, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -50.5968, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -50.5968, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 531,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -49.3776, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -49.3776, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -48.768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -48.768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 532,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -47.5488, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -47.5488, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -46.9392, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -46.9392, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 533,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -45.72, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, -45.72, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, -45.1104, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -45.1104, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 534,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -43.8912, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -43.8912, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -43.2816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -43.2816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 535,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -42.0624, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -42.0624, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -41.4528, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -41.4528, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 536,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -40.2336, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -40.2336, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -39.624, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -39.624, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 537,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -38.4048, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -38.4048, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -37.7952, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -37.7952, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 538,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -36.576, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -36.576, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -35.9664, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -35.9664, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 539,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -34.7472, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -34.7472, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -34.1376, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -34.1376, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 540,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -32.9184, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -32.9184, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -32.3088, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -32.3088, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 541,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -31.0896, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -31.0896, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -30.48, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, -30.48, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 542,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -29.2608, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -29.2608, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -28.6512, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -28.6512, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 543,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -27.432, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -27.432, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -26.8224, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -26.8224, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 544,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -25.6032, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -25.6032, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -24.9936, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -24.9936, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 545,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -23.7744, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -23.7744, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -23.1648, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -23.1648, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 546,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -21.9456, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -21.9456, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -21.336, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -21.336, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 547,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -20.1168, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -20.1168, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -19.5072, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -19.5072, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 548,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -18.288, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -18.288, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -17.6784, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -17.6784, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 549,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -16.4592, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -16.4592, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -15.8496, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -15.8496, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 550,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -14.6304, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -14.6304, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -14.0208, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -14.0208, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 551,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -12.8016, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -12.8016, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -12.192, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 552,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -10.9728, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -10.668, -10.9728, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.668, -10.3632, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.668, -10.3632, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 553,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -9.14400000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -10.668, -9.14400000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -10.668, -8.53440000000001, 5.7912,     !- X,Y,Z Vertex 3 {m}
  -10.668, -8.53440000000001, 7.0104;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 554,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -7.31520000000001, 7.0104,     !- X,Y,Z Vertex 1 {m}
  -10.668, -7.31520000000001, 5.7912,     !- X,Y,Z Vertex 2 {m}
  -10.668, -6.7056, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -6.7056, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 555,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -5.4864, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -5.4864, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -4.8768, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -4.8768, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 556,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -3.6576, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -3.6576, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -3.048, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, -3.048, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 557,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -1.8288, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, -1.8288, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, -1.2192, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, -1.2192, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 558,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 0, 7.0104,                     !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 5.7912,                     !- X,Y,Z Vertex 2 {m}
  -10.668, 0.6096, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 0.6096, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 559,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 1.8288, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 1.8288, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 2.4384, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 2.4384, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 560,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 3.6576, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 3.6576, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 4.2672, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 4.2672, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 561,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 5.4864, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 5.4864, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 6.096, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 7.0104;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 562,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 7.3152, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 7.3152, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 7.9248, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 7.9248, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 563,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 9.14400000000001, 7.0104,      !- X,Y,Z Vertex 1 {m}
  -10.668, 9.14400000000001, 5.7912,      !- X,Y,Z Vertex 2 {m}
  -10.668, 9.75360000000001, 5.7912,      !- X,Y,Z Vertex 3 {m}
  -10.668, 9.75360000000001, 7.0104;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 564,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 10.9728, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.9728, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 11.5824, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 11.5824, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 565,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 12.8016, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 12.8016, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 13.4112, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 13.4112, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 566,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 14.6304, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 14.6304, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 15.24, 5.7912,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 15.24, 7.0104;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 567,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 16.4592, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 16.4592, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 17.0688, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 17.0688, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 568,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 18.288, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 18.288, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 18.8976, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 18.8976, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 569,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 20.1168, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 20.1168, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 20.7264, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 20.7264, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 570,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 21.9456, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 21.9456, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 22.5552, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 22.5552, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 571,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 23.7744, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 23.7744, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 24.384, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 24.384, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 572,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 25.6032, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 25.6032, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 26.2128, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 26.2128, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 573,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 27.432, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 27.432, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 28.0416, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 28.0416, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 574,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 29.2608, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 29.2608, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 29.8704, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 29.8704, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 575,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 31.0896, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 31.0896, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 31.6992, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 31.6992, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 576,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 32.9184, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 32.9184, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 33.528, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 33.528, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 577,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 34.7472, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 34.7472, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 35.3568, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 35.3568, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 578,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 36.576, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -10.668, 36.576, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -10.668, 37.1856, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 37.1856, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 579,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 38.4048, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 38.4048, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 39.0144, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 39.0144, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 580,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 40.2336, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 40.2336, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 40.8432, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 40.8432, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 581,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 42.0624, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 42.0624, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 42.672, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -10.668, 42.672, 7.0104;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 582,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 43.8912, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 43.8912, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 44.5008, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 44.5008, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 583,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 45.72, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 45.72, 5.7912,                 !- X,Y,Z Vertex 2 {m}
  -10.668, 46.3296, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 46.3296, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 584,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 529,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, 47.5488, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -10.668, 47.5488, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -10.668, 48.1584, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -10.668, 48.1584, 7.0104;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 585,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 3 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -51.816, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -32.004, -51.816, 7.3152,               !- X,Y,Z Vertex 2 {m}
  -32.004, -51.816, 4.8768,               !- X,Y,Z Vertex 3 {m}
  -10.668, -51.816, 4.8768;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 586,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5824, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -11.5824, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -10.9728, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -10.9728, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 587,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4112, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -12.8016, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -12.8016, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 588,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, -51.816, 7.0104,                !- X,Y,Z Vertex 1 {m}
  -15.24, -51.816, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -14.6304, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -14.6304, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 589,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0688, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -17.0688, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -16.4592, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -16.4592, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 590,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -18.8976, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -18.288, -51.816, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -18.288, -51.816, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 591,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.7264, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -20.7264, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -20.1168, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -20.1168, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 592,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.5552, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -22.5552, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -21.9456, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -21.9456, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 593,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.384, -51.816, 7.0104,               !- X,Y,Z Vertex 1 {m}
  -24.384, -51.816, 5.7912,               !- X,Y,Z Vertex 2 {m}
  -23.7744, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -23.7744, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 594,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2128, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -26.2128, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -25.6032, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -25.6032, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 595,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.0416, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -27.432, -51.816, 5.7912,               !- X,Y,Z Vertex 3 {m}
  -27.432, -51.816, 7.0104;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 596,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8704, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -29.8704, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -29.2608, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -29.2608, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 597,                               !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Face 585,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6992, -51.816, 7.0104,              !- X,Y,Z Vertex 1 {m}
  -31.6992, -51.816, 5.7912,              !- X,Y,Z Vertex 2 {m}
  -31.0896, -51.816, 5.7912,              !- X,Y,Z Vertex 3 {m}
  -31.0896, -51.816, 7.0104;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node 60;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 4,                       !- Name
  Node 3,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 4;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 4,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 3,                                 !- Air Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0;                                      !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 5 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 5,                         !- Zone or ZoneList Name 1
  PrimarySchool Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 5 DSOA Space List,         !- Name
  Space 3 - 1,                            !- Space Name 1
  PrimarySchool Classroom Ventilation;    !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

Construction,
  Typical IEAD Roof R-13.89,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.77,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  4 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-4.23,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41; !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Wknd Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Gym Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Gym Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Gym Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Gym Occ Wkdy Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Gym Occ Wkdy Day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  PrimarySchool Gym Occ Wknd Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Gym Occ Wknd Day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Gym Occ Wknd Day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Infil Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Infil Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Infil Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Wknd Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Equip Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Wknd Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PrimarySchool BathCorrMechKitchen ClgSetp Week Rule - Jan1-Dec31, !- Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  PrimarySchool BathCorrMechKitchen ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PrimarySchool BathCorrMechKitchen HtgSetp Week Rule - Jan1-Dec31, !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  PrimarySchool BathCorrMechKitchen HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PrimarySchool Cafeteria Occ Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Cafeteria Occ Wknd Day,   !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wknd Day,   !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Cafeteria Occ Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Cafeteria Occ Wknd Day,   !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Cafeteria Occ Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Cafeteria Occ Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Cafeteria Occ Wknd Day 1, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Cafeteria Occ Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Sunday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Monday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Tuesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Wednesday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Thursday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Friday Schedule:Day Name
  PrimarySchool Cafeteria Occ Wknd Day 2, !- Saturday Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- Holiday Schedule:Day Name
  PrimarySchool Cafeteria Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Cafeteria Occ Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Cafeteria Occ Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Cafeteria Occ,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Cafeteria Occ Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Cafeteria Occ Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Cafeteria Occ Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Cafeteria Occ Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Cafeteria Occ Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  PrimarySchool Gym Occ Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Gym Occ Wknd Day,         !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Wknd Day,         !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Gym Occ Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Gym Occ Wknd Day,         !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Wknd Day 1,       !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Gym Occ Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Gym Occ Wknd Day 1,       !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Wknd Day 1,       !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Gym Occ Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Gym Occ Wknd Day 1,       !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day,         !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Wknd Day 2,       !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Gym Occ Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Gym Occ Wknd Day 2,       !- Sunday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Monday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Tuesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Wednesday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Thursday Schedule:Day Name
  PrimarySchool Gym Occ Wkdy Day 1,       !- Friday Schedule:Day Name
  PrimarySchool Gym Occ Wknd Day 2,       !- Saturday Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- Holiday Schedule:Day Name
  PrimarySchool Gym Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Gym Occ Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool Gym Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Gym Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Gym Occ Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Gym Occ Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Gym Occ Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Gym Occ Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Gym Occ Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  PrimarySchool Infil Week Rule - Jan1-Dec31, !- Name
  PrimarySchool Infil Default,            !- Sunday Schedule:Day Name
  PrimarySchool Infil Default,            !- Monday Schedule:Day Name
  PrimarySchool Infil Default,            !- Tuesday Schedule:Day Name
  PrimarySchool Infil Default,            !- Wednesday Schedule:Day Name
  PrimarySchool Infil Default,            !- Thursday Schedule:Day Name
  PrimarySchool Infil Default,            !- Friday Schedule:Day Name
  PrimarySchool Infil Default,            !- Saturday Schedule:Day Name
  PrimarySchool Infil Default,            !- Holiday Schedule:Day Name
  PrimarySchool Infil Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  PrimarySchool Infil Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  PrimarySchool Infil Default,            !- CustomDay1 Schedule:Day Name
  PrimarySchool Infil Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Infil,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PrimarySchool Kitchen Equip Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Kitchen Equip Wknd Day,   !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Wknd Day,   !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Equip Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Kitchen Equip Wknd Day,   !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Equip Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Equip Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day,   !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Equip Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Kitchen Equip Wknd Day 2, !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Monday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Equip Wkdy Day 1, !- Friday Schedule:Day Name
  PrimarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Equip Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Equip Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Kitchen Equip,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Kitchen Equip Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Kitchen Equip Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Kitchen Equip Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Kitchen Equip Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Kitchen Equip Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  PrimarySchool Kitchen Gas Week Rule - Jan1-Jun24, !- Name
  PrimarySchool Kitchen Gas Wknd Day,     !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Wknd Day,     !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Gas Week Rule - Jun25-Jul1, !- Name
  PrimarySchool Kitchen Gas Wknd Day,     !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Gas Week Rule - Jul2-Aug26, !- Name
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Gas Week Rule - Aug27-Sep2, !- Name
  PrimarySchool Kitchen Gas Wknd Day 1,   !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day,     !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PrimarySchool Kitchen Gas Week Rule - Sep3-Dec31, !- Name
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Sunday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Monday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Tuesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Wednesday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Thursday Schedule:Day Name
  PrimarySchool Kitchen Gas Wkdy Day 1,   !- Friday Schedule:Day Name
  PrimarySchool Kitchen Gas Wknd Day 2,   !- Saturday Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- Holiday Schedule:Day Name
  PrimarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool Kitchen Gas Default,      !- CustomDay1 Schedule:Day Name
  PrimarySchool Kitchen Gas Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool Kitchen Gas,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  PrimarySchool Kitchen Gas Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  PrimarySchool Kitchen Gas Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  PrimarySchool Kitchen Gas Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  PrimarySchool Kitchen Gas Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  PrimarySchool Kitchen Gas Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_140F,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temperature,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Setpoint Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Setpoint Temperature,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Packaged Rooftop Air Conditioner,       !- Name
  Packaged Rooftop Air Conditioner Controllers, !- Controller List Name
  Packaged Rooftop Air ConditionerAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop Air Conditioner Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 20,                                !- Supply Side Inlet Node Name
  Node 23,                                !- Demand Side Outlet Node Name
  Packaged Rooftop Air Conditioner Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Air Conditioner Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop Air Conditioner Supply Outlet Nodes, !- Name
  Node 21;                                !- Node Name 1

NodeList,
  Packaged Rooftop Air Conditioner Demand Inlet Nodes, !- Name
  Node 22;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop Air Conditioner,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Packaged Rooftop Air Conditioner Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 29,                                !- Sensor Node Name
  Node 17,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Packaged Rooftop Air ConditionerAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Air Conditioner Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Air Conditioner Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop Air Conditioner Supply Branches, !- Name
  Packaged Rooftop Air Conditioner Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Air Conditioner Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 27,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 1 CoilSystem, !- Component Name 2
  Node 27,                                !- Component Inlet Node Name 2
  Node 28,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  HW Htg Coil,                            !- Component Name 3
  Node 28,                                !- Component Inlet Node Name 3
  Node 29,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Elec Htg Coil,                          !- Component Name 4
  Node 29,                                !- Component Inlet Node Name 4
  Node 91,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Fan Constant Volume 1,                  !- Component Name 5
  Node 91,                                !- Component Inlet Node Name 5
  Node 21;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 26,                                !- Relief Air Outlet Node Name
  Node 20,                                !- Return Air Node Name
  Node 27,                                !- Mixed Air Node Name
  Node 25,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 25;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 27,                                !- Mixed Air Node Name
  Node 25,                                !- Outdoor Air Stream Node Name
  Node 26,                                !- Relief Air Stream Node Name
  Node 20;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 27 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 21,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 21,                                !- Fan Outlet Node Name
  Node 27;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 27,                                !- DX Cooling Coil System Inlet Node Name
  Node 28,                                !- DX Cooling Coil System Outlet Node Name
  Node 28,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1;         !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 28 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 21,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 21,                                !- Fan Outlet Node Name
  Node 28;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Node 27,                                !- Air Inlet Node Name
  Node 28,                                !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  HW Htg Coil,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 17,                                !- Water Inlet Node Name
  Node 31,                                !- Water Outlet Node Name
  Node 28,                                !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 29 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 21,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 21,                                !- Fan Outlet Node Name
  Node 29;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Elec Htg Coil,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 29,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  Node 91;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 91 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 21,                                !- Reference Setpoint Node Name
  Node 91,                                !- Fan Inlet Node Name
  Node 21,                                !- Fan Outlet Node Name
  Node 91;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 91,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone 1,                         !- Control Zone Name
  Node 5,                                 !- Zone Node Name
  Node 1,                                 !- Zone Inlet Node Name
  Node 21;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner Node 22 Supply Path, !- Name
  Node 22,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 22,                                !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name 1
  Node 30;                                !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner Return Path, !- Name
  Node 23,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 23,                                !- Outlet Node Name
  Node 10,                                !- Inlet Node Name 1
  Node 24;                                !- Inlet Node Name 2

AirLoopHVAC,
  Packaged Rooftop Air Conditioner 1,     !- Name
  Packaged Rooftop Air Conditioner 1 Controllers, !- Controller List Name
  Packaged Rooftop Air Conditioner 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop Air Conditioner 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 32,                                !- Supply Side Inlet Node Name
  Node 35,                                !- Demand Side Outlet Node Name
  Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes, !- Name
  Node 33;                                !- Node Name 1

NodeList,
  Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes, !- Name
  Node 34;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop Air Conditioner 1,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Packaged Rooftop Air Conditioner 1 Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 43,                                !- Sensor Node Name
  Node 41,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Packaged Rooftop Air Conditioner 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Air Conditioner 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Air Conditioner 1 Availability Manager, !- Name
  Always On Discrete 1;                   !- Schedule Name

BranchList,
  Packaged Rooftop Air Conditioner 1 Supply Branches, !- Name
  Packaged Rooftop Air Conditioner 1 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Air Conditioner 1 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 39,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 2 CoilSystem, !- Component Name 2
  Node 39,                                !- Component Inlet Node Name 2
  Node 40,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  HW Htg Coil 1,                          !- Component Name 3
  Node 40,                                !- Component Inlet Node Name 3
  Node 43,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Elec Htg Coil 1,                        !- Component Name 4
  Node 43,                                !- Component Inlet Node Name 4
  Node 92,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Fan Constant Volume 2,                  !- Component Name 5
  Node 92,                                !- Component Inlet Node Name 5
  Node 33;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 38,                                !- Relief Air Outlet Node Name
  Node 32,                                !- Return Air Node Name
  Node 39,                                !- Mixed Air Node Name
  Node 37,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 37;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 39,                                !- Mixed Air Node Name
  Node 37,                                !- Outdoor Air Stream Node Name
  Node 38,                                !- Relief Air Stream Node Name
  Node 32;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 39 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 39;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 2 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 39,                                !- DX Cooling Coil System Inlet Node Name
  Node 40,                                !- DX Cooling Coil System Outlet Node Name
  Node 40,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 2;         !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 40 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 40;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 2,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Node 39,                                !- Air Inlet Node Name
  Node 40,                                !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  HW Htg Coil 1,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 41,                                !- Water Inlet Node Name
  Node 42,                                !- Water Outlet Node Name
  Node 40,                                !- Air Inlet Node Name
  Node 43,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 43 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 43;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Elec Htg Coil 1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 43,                                !- Air Inlet Node Name
  Node 92,                                !- Air Outlet Node Name
  Node 92;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 92 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 92;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 2,                  !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 92,                                !- Air Inlet Node Name
  Node 33,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone 3,                         !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 2,                                 !- Zone Inlet Node Name
  Node 33;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner 1 Node 34 Supply Path, !- Name
  Node 34,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 34,                                !- Inlet Node Name
  Node 36,                                !- Outlet Node Name 1
  Node 58;                                !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner 1 Return Path, !- Name
  Node 35,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 35,                                !- Outlet Node Name
  Node 44,                                !- Inlet Node Name 1
  Node 57;                                !- Inlet Node Name 2

AirLoopHVAC,
  Packaged Rooftop Air Conditioner 2,     !- Name
  Packaged Rooftop Air Conditioner 2 Controllers, !- Controller List Name
  Packaged Rooftop Air Conditioner 2Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop Air Conditioner 2 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 45,                                !- Supply Side Inlet Node Name
  Node 48,                                !- Demand Side Outlet Node Name
  Packaged Rooftop Air Conditioner 2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Air Conditioner 2 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop Air Conditioner 2 Supply Outlet Nodes, !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Packaged Rooftop Air Conditioner 2 Demand Inlet Nodes, !- Name
  Node 47;                                !- Node Name 1

Sizing:System,
  Packaged Rooftop Air Conditioner 2,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  Packaged Rooftop Air Conditioner 2 Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 56,                                !- Sensor Node Name
  Node 54,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Packaged Rooftop Air Conditioner 2Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Air Conditioner 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Air Conditioner 2 Availability Manager, !- Name
  Always On Discrete 2;                   !- Schedule Name

BranchList,
  Packaged Rooftop Air Conditioner 2 Supply Branches, !- Name
  Packaged Rooftop Air Conditioner 2 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Air Conditioner 2 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Node 52,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Single Speed 3 CoilSystem, !- Component Name 2
  Node 52,                                !- Component Inlet Node Name 2
  Node 53,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  HW Htg Coil 2,                          !- Component Name 3
  Node 53,                                !- Component Inlet Node Name 3
  Node 56,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Elec Htg Coil 2,                        !- Component Name 4
  Node 56,                                !- Component Inlet Node Name 4
  Node 93,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Fan Constant Volume 3,                  !- Component Name 5
  Node 93,                                !- Component Inlet Node Name 5
  Node 46;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 51,                                !- Relief Air Outlet Node Name
  Node 45,                                !- Return Air Node Name
  Node 52,                                !- Mixed Air Node Name
  Node 50,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 50;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 52,                                !- Mixed Air Node Name
  Node 50,                                !- Outdoor Air Stream Node Name
  Node 51,                                !- Relief Air Stream Node Name
  Node 45;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 52 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 46,                                !- Reference Setpoint Node Name
  Node 93,                                !- Fan Inlet Node Name
  Node 46,                                !- Fan Outlet Node Name
  Node 52;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 3 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 52,                                !- DX Cooling Coil System Inlet Node Name
  Node 53,                                !- DX Cooling Coil System Outlet Node Name
  Node 53,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3;         !- Cooling Coil Name

SetpointManager:MixedAir,
  Node 53 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 46,                                !- Reference Setpoint Node Name
  Node 93,                                !- Fan Inlet Node Name
  Node 46,                                !- Fan Outlet Node Name
  Node 53;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  2.5,                                    !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Node 52,                                !- Air Inlet Node Name
  Node 53,                                !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  HW Htg Coil 2,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 54,                                !- Water Inlet Node Name
  Node 55,                                !- Water Outlet Node Name
  Node 53,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 56 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 46,                                !- Reference Setpoint Node Name
  Node 93,                                !- Fan Inlet Node Name
  Node 46,                                !- Fan Outlet Node Name
  Node 56;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Elec Htg Coil 2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 56,                                !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  Node 93;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 93 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 46,                                !- Reference Setpoint Node Name
  Node 93,                                !- Fan Inlet Node Name
  Node 46,                                !- Fan Outlet Node Name
  Node 93;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Always On Discrete 2,                   !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 93,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone 5,                         !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 3,                                 !- Zone Inlet Node Name
  Node 46;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner 2 Node 47 Supply Path, !- Name
  Node 47,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 47,                                !- Inlet Node Name
  Node 59;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner 2 Return Path, !- Name
  Node 48,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 48,                                !- Outlet Node Name
  Node 60;                                !- Inlet Node Name 1

PlantLoop,
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 1 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 13,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 12,                                !- Plant Side Inlet Node Name
  Node 13,                                !- Plant Side Outlet Node Name
  Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
  Node 15,                                !- Demand Side Inlet Node Name
  Node 16,                                !- Demand Side Outlet Node Name
  Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 1,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 1 Supply Branches,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Supply Branch 1,           !- Branch Name 2
  Plant Loop 1 Supply Branch 2,           !- Branch Name 3
  Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 1 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Supply Splitter,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
  Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 1 Supply Mixer,              !- Name
  Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
  Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2

Branch,
  Plant Loop 1 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Var Spd Pump,                           !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Var Spd Pump,                           !- Name
  Node 12,                                !- Inlet Node Name
  Node 19,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 1 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  HW Boiler,                              !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 18,                                !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  HW Boiler 1,                            !- Component Name 2
  Node 18,                                !- Component Inlet Node Name 2
  Node 90;                                !- Component Outlet Node Name 2

Boiler:HotWater,
  HW Boiler,                              !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 14,                                !- Boiler Water Inlet Node Name
  Node 18,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Boiler:HotWater,
  HW Boiler 1,                            !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 18,                                !- Boiler Water Inlet Node Name
  Node 90,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 1 Supply Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe 2,                       !- Component Name 1
  Node 87,                                !- Component Inlet Node Name 1
  Node 88;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Adiabatic Pipe 2,                       !- Name
  Node 87,                                !- Inlet Node Name
  Node 88;                                !- Outlet Node Name

Branch,
  Plant Loop 1 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe 3,                       !- Component Name 1
  Node 89,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Adiabatic Pipe 3,                       !- Name
  Node 89,                                !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 13;                                !- Setpoint Node or NodeList Name

BranchList,
  Plant Loop 1 Demand Branches,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Demand Branch 1,           !- Branch Name 2
  Plant Loop 1 Demand Branch 2,           !- Branch Name 3
  Plant Loop 1 Demand Branch 3,           !- Branch Name 4
  Plant Loop 1 Demand Bypass Branch,      !- Branch Name 5
  Plant Loop 1 Demand Outlet Branch;      !- Branch Name 6

ConnectorList,
  Plant Loop 1 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Demand Splitter,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
  Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 4

Connector:Mixer,
  Plant Loop 1 Demand Mixer,              !- Name
  Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
  Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 4

Branch,
  Plant Loop 1 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe,                         !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 85;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Adiabatic Pipe,                         !- Name
  Node 15,                                !- Inlet Node Name
  Node 85;                                !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil,                            !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil 1,                          !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Node 42;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil 2,                          !- Component Name 1
  Node 54,                                !- Component Inlet Node Name 1
  Node 55;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Bypass Pipe,        !- Name
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Adiabatic Pipe 1,                       !- Component Name 1
  Node 86,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Adiabatic Pipe 1,                       !- Name
  Node 86,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 1 Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Plant Loop 1 Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 1 Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  HW Boiler,                              !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  HW Boiler 1;                            !- Equipment Name 2

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 95,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 94,                                !- Plant Side Inlet Node Name
  Node 95,                                !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 97,                                !- Demand Side Inlet Node Name
  Node 98,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 94,                                !- Component Inlet Node Name 1
  Node 100;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 94,                                !- Inlet Node Name
  Node 100,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater,                           !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 101;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater,                           !- Name
  0.3785,                                 !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 96,                                !- Use Side Inlet Node Name
  Node 101,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  Water Heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 95;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 95;                                !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 97,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 97,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  ESTAR MFHR DHW Water Use Connection,    !- Component Name 1
  Node 99,                                !- Component Inlet Node Name 1
  Node 102;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  ESTAR MFHR DHW Water Use Connection,    !- Name
  Node 99,                                !- Inlet Node Name
  Node 102,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  WaterUse Schedule 120F,                 !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ESTAR MFHR Whole Building Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  ESTAR MFHR DHW Fraction Schedule,       !- Flow Rate Fraction Schedule Name
  SHW_Temperature_140F,                   !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Sensible - 0.05;               !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 98;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 98;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater;                           !- Equipment Name 1

OutputControl:ReportingTolerances,
  1.11111111111111,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11111111111111;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Stewart Field,                          !- Name
  41.5,                                   !- Latitude {deg}
  -74.1,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  177;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Stewart Field Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.96,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.96,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.96,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.476,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.96,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Htg 99.6% Condns DB,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -15.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -15.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -1.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Stewart Field Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -13.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99217,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 95;                                !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Gas Equipment Total Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

